=== Halaman 1 ===
@) World Health
WE WY Organization

Decommissioning
Medical Devices

WHO Medical Device Technical Series
=== Halaman 2 ===
WHO MEDICAL DEVICE TECHNICAL SERIES: TO ENSURE IMPROVED ACCESS, QUALITY AND USE OF MEDICAL DEVICES


                                                                                                                                                                                                                                                                                                                                                                                                         Global atlas of
                                                                                                                                                                                                                                                                                                                                                                                                        medical devices




                    DEVELOPMENT
                       OF MEDICAL                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               HUMAN RESOURCES
                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              FOR MEDICAL DEVICES
                  DEVICE POLICIES,                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              The role of biomedical

                  STRATEGIES AND                                                                                                                                                                                                                                                                                                                                                                                                     2017                                                                                                                                                                    engineers
                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    WHO Medical device technical series


                    ACTION PLANS
    WHO MEDICAL DEVICE TECHNICAL SERIES


                                                                                                                                                                                                                                                                                                                                                                                                                            Research
                                                                                                                                                                                                                                                                                                                                                                                                                            and development




                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           *in development
                                                 2011                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       2017
                                                                                                                                                                                                                                                                                                                                                                                                                                         Medical device
                                                                                                                                                                                                                                                                                                                                                                                                                                            innovation
                                                                                                                                                                                                                                                                                                                                                                                                                                  WHO Medical device tecHnical series
                                                                                                                Management
                      Research and development
Medical devices




                                                 Regulation




                                                                                                                                                                                                                                                                                                                                                                                                                            Regulation
                                                                 Assessment




                                                                                                                                                                                                                                                                                                                                                                                                                                               Global Model Regulatory
                                                                                                                                                                                                                                                                                                                                                                                                                                                 Framework for Medical
                                                                                                                                                                                                                                                                                                                                                                                                                                              Devices including in vitro
                                                                                                                                                                                                                                                                                                                                                                                                                                             diagnostic medical devices
                                                                                                                                                                                                                                                                                                                                                                                                                                                     WHO Medical device technical series




                                                                                                                                                                                                                                                                                                                                                                                                         ISBN 978 92 4 150140 8
                                                                                                                                                                                                                                                                                                                                                 Department of Essential Health Technologies
                                                                                                                                                                                                                                                                                                                                                 World Health Organization
                                                                                                                                                                                                                                                                                                                                                 20 Avenue Appia
                                                                                                                                                                                                                                                                                                                                                 CH-1211 Geneva 27
                                                                                                                                                                                                                                                                                                                                                 Switzerland
                                                                                                                                                                                                                                                                                                                                                 Tel: +41 22 791 21 11
                                                                                                                                                                                                                                                                                                                                                 E-mail: medicaldevices@who.int
                                                                                                                                                                                                                                                                                                                                                 http://www.who.int/medical_devices/en/




                                                                                                                                                                                                                                                                                                                                                                                                                                                                              2017

                                                         Medical devices                                                                                                                                                                                                                                                                                                                                                    Management                                                                                                                     Assessment
                                                                                                                                                                                                                                             *in development




                                                                          Medical device                                                                                                                                                                                                                                                                                                                                          NEEDS ASSESSMENT                                                                                                                HEALTH TECHNOLOGY
                                                                          noMenclature                                                                                                                                                                                                                                                                                                                                                     PROCESS                                                                                                                    ASSESSMENT OF
                                                              WHO Medical device tecHnical series                                                                                                                                                                                                                                                                                                                                 WHO MEDICAL DEVICE TECHNICAL SERIES
                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     MEDICAL DEVICES
                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  WHO MEDICAL DEVICE TECHNICAL SERIES




                                                                                                                                                                                                                                                                                                                                                                                                                                                                           2011                                                                                                                2011
                                                                                                                                                                                   1022




                                                                                                                                                                                                                                                                         W H O    Te c h n i c a l   R e p o r t   S e r i e s

                                                                                                                                                                                                                                                                                                                                         1022
        Interagency list of priority medical
                                                                WHO list of priority
                                                                                                                                                                                   The selection and use of essential in vitro diagnostics




        devices for essential interventions
        for reproductive, maternal,                             medical devices for
        newborn and child health                                cancer management
                                                                    This report presents the deliberations and findings of the
                                                                    Strategic Advisory Group of Experts on In Vitro Diagnostics
                                                                    (SAGE IVD) meeting in March 2019, which was convened to
                                                                    make recommendations on the test categories to be included in
                                                                    the Second WHO Model List of Essential In Vitro Diagnostics
                                                                    (EDL). SAGE IVD is tasked with acting as an advisory body
                                                                    on matters of global policies and strategies related to in
                                                                    vitro diagnostics (IVDs). The report describes the scope and
                                                                                                                                                                                                                                                               The selection and use
                                                                    recommended use of the List and details of the methods, the
                                                                    criteria for prioritizing IVDs, and the procedures for establishing                                                                                                                        of essential in vitro
                                                                                                                                                                                                                                                               diagnostics
                                                                    the List. It also includes the procedures for updating the List,
                                                                    its integration with other WHO initiatives and its adaption to
                                                                    national contexts. Finally, it contains recommendations from
                                                                    the SAGE IVD on test categories together with a full description
                                                                    of the evidence considered for each test submission, and the
                                                                                                                                B




                                                                    voting method for approval or rejection of submissions. In
                                                                                                                                  re




                                                                    addition, it contains a description of discussions that took
                                                                                                                                    as




                                                                                                                                                                                                                                                               Report of the second meeting of the WHO Strategic Advisory Group of
                                                                                                                                        t




                                                                    place during the open day of the SAGE IVD meeting, which
                                                                                                                                            Ce




                                                                    was attended by various stakeholders, including representatives                                                                                                                            Experts on In Vitro Diagnostics, 2019
                                                                                                                                             rv




                                                                    from member state governments, NGO’s, the diagnostics                                                                                                                                      (including the second WHO model list of essential in vitro diagnostics)
                                                                                                                                                                                   WHO Technical Report Series
                                                                                                                                             ic
                                                                                                                                                 al




                                                                    industry, academia, and others.


                                                                                                                                                                                                                                                                                                                                                                                                      PROCUREMENT
                                                                                                                                                  Ch




                                                                                                                                                                                                                                                                                                                                                                                                                                                               MEDICAL DEVICE
                                                                                                                                                    ild
                                                                                                                                                       ho
                                                                                                                                                         od




                                                                                                                                                                                                                                                                                                                                                                                                          PROCESS                                                   DONATIONS:
                                                                                                                                                         Co
                                                                                                                                                              lon




                                                                                                                                                                                                                                                                                                                                                                                                    RESOURCE GUIDE
                                                                                                                                                               Le u




                                                                                                                                                                                                                                                                                                                                                                                                                                                           CONSIDERATIONS FOR
                                                                                                                                                                kem
                                                                                                                                                                    ia L




                                                                                                                                                                                                                                                                                                                                                                                               WHO MEDICAL DEVICE TECHNICAL SERIES
                                                                                                               ISBN 978 92 4 121031 7
                                                                                                                                                                                                                                                                                                                                                                                                                                                              SOLICITATION AND
                                                                                                                                                                         ung




                                                                                                                                                                                                                                                                                                                                                                                                                                                                     PROVISION
                                                                                                                                                                        Prostate




                                                                                                                                                                                                                                                                                                                                                                                                                                                              WHO MEDICAL DEVICE TECHNICAL SERIES



                                                 2016                                                                                   2017                                                                                                                                                                                     2019


                                                                                                                                                                                                                                                                                                                                                                                                                                    2011                                                                          2011




                                                                                                                                                                                                                                                  INTRODUCTION TO                                                                               MEDICAL EQUIPMENT                                                                            COMPUTERIZED                                                            Safe uSe of                     DECOMMISSIONING
                                                                                                                                                                                                                                                MEDICAL EQUIPMENT                                                                                    MAINTENANCE                                                                              MAINTENANCE                                                        medical deviceS                      MEDICAL DEVICES
                                                                                                                                                                                                                                                        INVENTORY                                                                                      PROGRAMME                                                                              MANAGEMENT                                                     WHO Medical device tecHnical series   WHO MEDICAL DEVICE TECHNICAL SERIES
                                                                                                                                                                                                                                                      MANAGEMENT                                                                                         OVERVIEW                                                                                  SYSTEM
                                                                                                                                                                                                                                                 WHO MEDICAL DEVICE TECHNICAL SERIES                                                            WHO MEDICAL DEVICE TECHNICAL SERIES                                                WHO MEDICAL DEVICE TECHNICAL SERIES




                                                                                                                                                                                                                                                                                                                   2011                                                                             2011                                                                2011                                                                                                     2019
=== Halaman 3 ===
@) World Health
WB Organization

Decommissioning of
Medical Devices

WHO Medical Device Technical Series
=== Halaman 4 ===
Decommissioning medical devices


(WHO medical device technical series)


ISBN 978-92-4-151704-1


© World Health Organization 2019


Some rights reserved. This work is available under the Creative Commons Attribution-NonCommercial-ShareAlike 3.0 IGO
licence (CC BY-NC-SA 3.0 IGO; https://creativecommons.org/licenses/by-nc-sa/3.0/igo).


Under the terms of this licence, you may copy, redistribute and adapt the work for non-commercial purposes, provided the
work is appropriately cited, as indicated below. In any use of this work, there should be no suggestion that WHO endorses
any specific organization, products or services. The use of the WHO logo is not permitted. If you adapt the work, then you
must license your work under the same or equivalent Creative Commons licence. If you create a translation of this work,
you should add the following disclaimer along with the suggested citation: “This translation was not created by the World
Health Organization (WHO). WHO is not responsible for the content or accuracy of this translation. The original English
edition shall be the binding and authentic edition”.


Any mediation relating to disputes arising under the licence shall be conducted in accordance with the mediation rules
of the World Intellectual Property Organization.


Suggested citation. Decommissioning medical devices. Geneva: World Health Organization; 2019 (WHO medical device
technical series). Licence: CC BY-NC-SA 3.0 IGO.


Cataloguing-in-Publication (CIP) data. CIP data are available at http://apps.who.int/iris.


Sales, rights and licensing. To purchase WHO publications, see http://apps.who.int/bookorders. To submit requests for
commercial use and queries on rights and licensing, see http://www.who.int/about/licensing.


Third-party materials. If you wish to reuse material from this work that is attributed to a third party, such as tables, figures
or images, it is your responsibility to determine whether permission is needed for that reuse and to obtain permission
from the copyright holder. The risk of claims resulting from infringement of any third-party-owned component in the work
rests solely with the user.


General disclaimers. The designations employed and the presentation of the material in this publication do not imply
the expression of any opinion whatsoever on the part of WHO concerning the legal status of any country, territory, city or
area or of its authorities, or concerning the delimitation of its frontiers or boundaries. Dotted and dashed lines on maps
represent approximate border lines for which there may not yet be full agreement.


The mention of specific companies or of certain manufacturers’ products does not imply that they are endorsed or
recommended by WHO in preference to others of a similar nature that are not mentioned. Errors and omissions excepted,
the names of proprietary products are distinguished by initial capital letters.


All reasonable precautions have been taken by WHO to verify the information contained in this publication. However, the
published material is being distributed without warranty of any kind, either expressed or implied. The responsibility for the
interpretation and use of the material lies with the reader. In no event shall WHO be liable for damages arising from its use.


Design & layout: L’IV Com Sàrl, Switzerland


Printed in Switzerland
=== Halaman 5 ===
Contents

Acknowledgements. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . v
Glossary. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . vi
Preface.. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . ix
1. Introduction and purpose. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1
2. Medical devices.. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2
       2.1       Life cycle. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2
       2.2       Further reading. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3
3. Decommissioning.. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4
       3.1       Implementation. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5
       3.2       Risk auditing and cost assessment. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5
       3.3       Personnel. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6
       3.4       Infrastructure. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6
       3.5       Decontamination of devices. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6
       3.6       Removal of patient data. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
       3.7       Waste management. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
       3.8       Inventory system and decommissioning report. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
       3.9       Further reading. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
4. Disinvestment. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10
       4.1       Stages of disinvestment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10
       4.2       Identification. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10
       4.3       Context-specific prioritization. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11
       4.4       Implementation. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11
       4.5       Impact analysis. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11
       4.6       Summary. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11
       4.7       Further reading. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 12
5. Single-use medical devices. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13
       5.1       Disposal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13
       5.2       Reprocessing. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13
       5.3       Further reading. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15
6. Reusable medical devices. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16
       6.1       Reassignment. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16
       6.2       Refurbishing. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16
       6.3       Donation. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18
       6.4       Sale. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 20
       6.5       Trade-in. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 20
       6.6       Disposal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 20
       6.7       Further reading. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 22




                                                                                                                        WHO Medical Device Technical Series         iii
=== Halaman 6 ===
7. Special cases of medical devices decommissioning.. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23
            7.1 Sharps. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23
            7.2 Devices containing mercury. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 24
            7.3 Radioactive sources. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 25
            7.4 In vitro diagnostic devices. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 26
            7.5 Chemicals. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 27
            7.6 Implants. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28
            7.7 Computer software and hardware. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29
            Fig. 13. Pacemaker.. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29
            7.8 Electronic waste.. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30
            7.9 Further reading. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30
     8. Concluding remarks. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 32
     9. References. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 33
     10. Links to organizations.. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 36
     Annex 1. Labelling and colour-coding of health care waste. . . . . . . . . . . . . . . . . . . . . . . . . . . 37




     Figures and tables
     Fig. 1. Medical device life cycle. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2
     Fig. 2. Decommissioning medical devices. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4
     Fig. 3. Decontamination life cycle. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7
     Fig. 4. Stages of disinvestment. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10
     Fig. 5. Harmonized symbol for single-use products. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13
     Fig. 6. Five-step refurbishing process. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 17
     Fig. 7. Soliciting and offering donations of medical equipment. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 19
     Fig. 8. Sharps disposal container.. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23
     Fig. 9. Sharps disposal container and puller solutions. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23
     Fig. 10. Common medical devices that contain mercury. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 24
     Fig. 11. Radioactivity symbols. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 25
     Fig. 12. Life cycle of IVD medical devices. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 26

     Table 1. Examples of medical devices by risk class.. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15
     Table 2. Health care waste categories. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 21
     Table 3. Safety considerations for decommissioning IVD devices. . . . . . . . . . . . . . . . . . . . . . . . . . . 27
     Table 4. Chemical waste from health care activities. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28
     Table A1. WHO-recommended scheme for segregating waste.. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 37




iv   Decommissioning of Medical Devices
=== Halaman 7 ===
Acknowledgements

World Health Organization
Medical Devices Unit, Department of Essential Medicines and Health Products
 • Adriana Velazquez-Berumen, Senior Advisor Medical Devices, general coordination of the project
 • Anita Sands, Regulation of Medicines and Other Health Technologies
 • Magdalena Plotczyk (May–September 2019) and Valeria Montant (September–December
   2019), interns, who compiled and reviewed the last version of the document and incorporated
   the comments of experts and WHO staff.
 • Ruth Christiani (June–August 2014), Sara Al-akbari (June–August 2015), Jennette Leung
   (December 2015–March 2016) and Joshua Daniel (December 2018–May 2019), interns, who
   wrote the first draft and compiled documents.
Other WHO departments
 • Carolyn Vickers, Team Leader, Chemical Safety
 • María del Rosario Pérez, Technical Officer, Radiation Protection
 • Oumar Sheick Coulibaly, Technical Officer, Health Technologies and Innovations, AFRO
 • Marie Noel Brune, Technical Officer, Public Health Environment and Social Determinants
    of Health

External contributors
 • Ajai Basil, National Health Systems resource center (NHRSC)
 • Benoît-Pierre Ligot, Médecins Sans Frontières, France and Humatem France
 • Cathy Blanc-Gonnet, Humatem, France
 • Dinsie Williams, biomedical engineering consultant, Canada and Sierra Leone
 • Eunice Lourenço, Portugal and Regulatory Consultant at WHO, Switzerland
 • Hugues Gaertner, Médecins Sans Frontières, Spain and Humatem France
 • Iñaki Gutierrez Ibarluzea, Director, Managerial and Organizational Innovation, Basque Foundation
   for Health innovation and Research, Spain
 • Dr. Jitendar Sharma, Senior Fellow, Niti Aayog, India and Consultant at WHO, Switzerland
 • Julie Polisena, co-opted member of the International Federation of Medical and Biological
   Engineering, Canada
 • Mohammad Ameel, National Health Systems resource center (NHRSC)
 • Tobey Clark, WHO Collaborating Centre for Health Technology Management, USA
 • Zheng Kun, Children’s Hospital of Zhejiang University School of Medicine,China

Peer reviewers
 • Ali Al Dalaan, Saudi Food and Drug Authority, medical device sector
 • Azzam Al Othman, Saudi Food and Drug Authority, medical device sector
 • Karin Imoberdorf, Public Health Group, International Union of Architects
 • Marie Nora Roald, International Federation of Biomedical Laboratory Science
 • Martin Raab, Swiss Centre for International Health, Swiss Tropical and Public Health Institute
 • Norwina Mohd Nawawi, Public Health Group, International Union of Architects
 • Roberto Ayala, CENETEC, WHO Collaborating Center, Mexico
 • Stewart Whitley, Director, Professional Practice, International Society of Radiographers and
   Radiologic Technologists
 • Zhipeng Lu, Public Health Group, International Union of Architects

Declarations of interests
Declarations of interests were collected from all contributors and peer reviewers involved in preparing
the document. No conflict of interests were identified regarding the topic of this book.


                                                                             WHO Medical Device Technical Series   v
=== Halaman 8 ===
Glossary

     As the terms listed below have multiple interpretations, they are defined here as used in this technical
     series and other WHO publications (1,2).

     Cannibalization: Practice of recycling properly functioning parts or modules of a medical device for
     repair of a similar device; a form of reassignment.

     Chemical safety: Measures taken to protect the user, patient and environment from any harmful
     effects of exposure to chemicals.

     Chemical waste: Waste consisting of solid, liquid and/or gaseous chemicals that may be toxic,
     corrosive, inflammable, reactive and/or oxidizing.

     Cleaning: A first step required to physically remove contamination by foreign material such as dust
     or soil; also, to remove organic material, such as blood, secretions, excretions and microorganisms,
     to prepare a medical device for disinfection or sterilization.

     Controlled landfilling: Operating practices and design improvements to reduce the health and
     environmental impacts of waste disposal in landfills.

     Decontamination: Removal of soil and pathogenic microorganisms from objects to make them safe
     to handle, subject to further processing, use or discard (3).

     Decommissioning: Removal of medical devices from their originally intended uses in a health care
     facility to an alternative use or disposal.

     Disinfection: Reduction of the number of microorganisms (but not usually of bacterial spores), without
     necessarily killing or removing all organisms, usually from non-living objects such as laboratory
     equipment and laboratory benches.

     Disinvestment: Withdrawal of medical devices from the health care system on the basis of evidence
     that they are clinically ineffective, unsafe, inappropriate or not cost-effective.

     Disposal: Intentional burial, deposit, discharge, dumping, placing or release of any waste material
     into or on air, land or water without the intention of retrieval. In the context of radioactive waste
     management, disposal is the placement of waste in an approved, specified facility (e.g. near-surface
     or geological repository) or approved direct discharge into the environment.

     Donation: Giving an item or service free of charge.

     Electrical safety: Measures taken to protect users, patients and the environment from the harmful
     effects of electrical malfunction.

     Electronic waste: Electrical or electronic equipment that is waste, including all components, sub-
     assemblies and consumables that are part of the equipment at the time the equipment becomes
     waste (Basel Convention Technical Guidelines).

     Hazardous waste: Waste that is potentially harmful to human beings, property or the environment,
     such as used reagent strips contaminated with human blood, reagent solution containing sodium
     oxide and decommissioned instruments containing heavy metals, including waste that is inflammable,
     combustible, ignitable, corrosive, toxic, reactive, injurious or infectious.




vi   Decommissioning of Medical Devices
=== Halaman 9 ===
Intended use or purpose: The objective of the manufacturer with regard to use of a medical device,
process or service as reflected in the specifications, instructions for use and information provided
by the manufacturer.

In vitro diagnostic medical device: A medical device, to be used alone or in combination, intended
by the manufacturer for in-vitro examination of specimens derived from the human body solely
or principally to provide information for diagnostic, monitoring or compatibility purposes. Include
reagents, calibrators, control materials, specimen receptacles, software and related instruments or
apparatus or other articles. Used, for example, for diagnosis, aid to diagnosis, screening, monitoring,
identification of predisposition, prognosis, prediction or determination of physiological status.

Labelling: Information about identification, technical description, intended purpose and proper use
of a medical device; excludes shipping documents.

Manufacturer: The person or party responsible for designing, manufacturing, packaging and
labelling a device before placing it on the market; also responsible for providing documentation,
instructions and recommendations for the installation, use and maintenance of the device to ensure
its performance, as well as the safety of patients and health workers.

Medical device: Any instrument, apparatus, implement, machine, appliance, implant, reagent for
in-vitro use, software, material or other similar or related article intended by the manufacturer to
be used, alone or in combination, for human beings, for one or more of the specific purposes of
  • diagnosis, prevention, monitoring, treatment or alleviation of disease;
  • diagnosis, monitoring, treatment, alleviation of or compensation for an injury;
  • investigation, replacement, modification or support of the anatomy or of a physiological process;
  • supporting or sustaining life;
  • control of conception;
  • disinfection of medical devices; or
  • providing information by in-vitro examination of specimens derived from the human body.
A medical device does not achieve its primary intended action by pharmacological, immunological
or metabolic means (1).

Medical device life cycle: All phases of the life of a device, from conception to final decommissioning
and disposal.

Non-hazardous waste: Waste that does not pose a biological, chemical, radioactive or physical hazard.

Radiation safety: Measures to protect users, patients and the environment from the harmful effects
of radiation.

Radioactive waste: Waste containing radioactive substances.

Reassignment: Transfer of a medical device internally or externally to another unit or facility.

Recycling: Converting waste into a reusable material or returning materials to an earlier stage in a
cyclic process. Note that recycling is distinct from reuse.

Refurbishing: Reconditioning medical devices for safety and effectiveness with no significant change
in their performance, safety specifications or service procedures as defined by the manufacturer
and their original intended use.

Reprocessing: Steps performed to decontaminate a reusable or single-use device for use in patients,
including cleaning, functional testing, repackaging, relabelling, disinfection or sterilization.




                                                                             WHO Medical Device Technical Series   vii
=== Halaman 10 ===
Reprocessor: Person or party responsible for completing and ensuring that the requirements for
       reprocessing a medical device are fulfilled.

       Reusable medical device: A medical device that is intended for repeated or multiple uses, for which
       instructions for reprocessing (decontamination, cleaning, disinfection or sterilization) between uses
       as well as the limits for reprocessing and reuse are provided.

       Sharps: Items that can cause cuts or puncture wounds and pose potential risks of injury and/or
       infection.

       Single-use medical device: Also referred to as a “disposable device”, intended to be used on one
       patient during a single procedure. It is not intended to be reprocessed (cleaned, disinfected or
       sterilized) or used on another patient. Labelling should identify the device as single use or disposable
       and does not include instructions for reprocessing.

       Sterilization: A validated process to render an object free from viable microorganisms, including
       viruses and bacterial spores.

       Trade-in: Return of a medical device (sometimes partial) as payment for a replacement.

       Uncontrolled dumping: Practice of deposition of wastes at an uncontrolled site, which can lead to
       pollution, fires, risks of disease transmission and access by human and animal scavengers.

       Upgrade: Improvement of a medical device by adding or replacing components and/or updating
       software.




viii   Decommissioning of Medical Devices
=== Halaman 11 ===
Preface

Medical devices are essential components of the health care system and are crucial in the prevention,
diagnosis and treatment of disease and in rehabilitation. In recognition of the importance of health
technology, the World Health Assembly adopted resolution WHA60.29 in May 2007 (4), which
addresses issues arising from inappropriate deployment and use of health technologies, specifically
medical devices, and the importance of establishing priorities in their selection and management.
By adopting this resolution, Member States acknowledged the importance of health technologies for
achieving health-related development goals, urged expansion of expertise in the field and requested
that WHO specifically support Member States in achieving WHO’s strategic objective to “ensure
improved access, quality and use of medical products and technologies”.

To meet this objective, WHO is devising an agenda, an action plan, tools and guidelines to increase
access to appropriate medical devices. This document is part of a series for use at country level
that cover the following subject area, on which guidance has been published:

 • Development of medical devices policies, 2011 (5)
 • WHO model regulatory framework for medical devices including in vitro diagnostics (IVD)
   devices, 2017 (6)
 • Health technology assessment of medical devices, 2011 (7)
 • Health technology management
   ›› Needs assessment for medical devices, 2011
   ›› Procurement process resource guide, 2011
   ›› Medical device donations: consideration for solicitation and provision, 2011
   ›› Medical equipment inventory management, 2011
   ›› Medical equipment maintenance programme overview, 2011
   ›› Computerized maintenance management systems, 2011
 • Priority and essential medical devices
   ›› Interagency list of priority medical devices for essential interventions for reproductive,
      maternal, newborn and child health, 2015 (8)
   ›› WHO list of priority medical devices for cancer management, 2017 (9)
   ›› First WHO list of essential in vitro diagnostics, 2018 (10)
   ›› Second WHO list of essential in vitro diagnostics, 2019 (11)
 • Medical device innovation, research and development
   ›› WHO compendium of innovative technologies for low-resource settings, 2011, 2013, 2014,
      2015, 2018 (12)

These documents are intended for use by policy-makers, biomedical engineers working in health
care settings and government institutions, hospital and clinical managers, donors of medical devices,
nongovernmental organizations that work in health technology, academic institutions studying health
technology and district, national, regional and global managers.

This document is based on WHO guidance in 2011, when it was acknowledged that decommissioning
of medical devices appropriately is as important as commissioning and procuring them. Because of
the large number of health technologies currently available, decisions to decommission and disinvest
are gaining in importance in the selection of health technologies in countries.




                                                                           WHO Medical Device Technical Series   ix
=== Halaman 12 ===
The topic of decommissioning medical devices has been addressed by the WHO medical devices
    unit in global forums. Drafts of this publication were reviewed by experts convened in 2016 and
    2018 to ensure their coherence with recent WHO guidance and international publications. All experts
    involved in preparing these documents completed declarations of interest, and no conflicts were
    identified. Humatem, Health Technology Assessment International and the International Federation
    for Medical and Biological Engineering are nongovernmental organizations in official relations with
    WHO. Their approved work plan included providing technical expertise on a range of topics, including
    decommissioning, disinvestment and donation.




x   Decommissioning of Medical Devices
=== Halaman 13 ===
1. Introduction and purpose

Health technology is an indispensable component       of the economic, environmental and health
of effective health care. Of these technologies,      implications of decommissioning. Reducing
medical devices provide the foundation for            disparities in access to medical devices is a
prevention, diagnosis and treatment of illness        complex challenge, as it requires assessment
and disease and rehabilitation. There are over        of regulatory, technology, management and
20 000 types of medical device (13), ranging          procurement systems.
from basic tongue depressors to stethoscopes,
surgical instruments, prostheses, in vitro            This guide was created in response to insufficient
diagnostics (IVDs) and complex medical imaging        knowledge about decommissioning medical
equipment.                                            device and is part of the WHO Medical device
                                                      technical series. The purpose of the document
In 2017, the global medical device market was         is to guide the process of decommissioning
estimated to be worth US$ 389 billion (14), and       and provide tools for determining why, when
it is expected to be worth over US$ 600 billion       and how to decommission medical devices.
by 2024 (15). It has grown significantly over         It is intended to be flexible and adaptable to
the past two decades, reaching the highest            various environments and health systems,
levels in the most advanced hospital systems in       especially in low- and middle income countries.
high-income countries. Many essential medical         The document is for those involved in health
devices, however, still fail to reach hospitals and   technology policies and implementation: policy-
health care centres in low- and middle-income         makers, biomedical and clinical engineers in
countries, although the availability, accessibility   government and facility regulatory agencies,
and effective use of essential medical devices        health technology managers, health care facility
play a critical role in achieving health system       managers, health care workers who use and
performance goals and in the cost and quality of      handle medical devices, waste handlers and
medical care that a population receives.              other users of health care technology. Proper
                                                      decommissioning of medical devices can
Decommissioning is removal of medical devices         ensure patient safety and improve the quality
from their originally intended use in a health care   of health care, in accordance with Sustainable
facility to an alternative use or disposal. WHO       Development Goal 3: Health and well-being. The
has issued a series of technical publications         publication also includes disinvestment, a policy
on the assessment, selection and management           decision to withdraw health technology from a
of medical technology, but, until now, there          health care service when there is evidence that
has been no guidance on decommissioning               it is clinically ineffective, unsafe, inappropriate
medical devices and no systematic review              or not cost-effective.




                                                                              WHO Medical Device Technical Series   1
=== Halaman 14 ===
2. Medical devices

    According to the definition of the Global                         • disinfection of medical devices; or
    Harmonization Task Force (16), medical devices                    • providing information by means of in-vitro
    are any instrument, apparatus, implement,                           examination of specimens derived from the
    machine, appliance, implant, reagent for in-                        human body.
    vitro use, software, material or other similar or
    related articles intended by the manufacturer                   Medical devices do not achieve its primary
    to be used, alone or in combination, for human                  intended action by pharmacological,
    beings, for one or more of the specific medical                 immunological or metabolic means.
    purposes of:

      • diagnosis, prevention, monitoring, treatment                2.1 Life cycle
        or alleviation of disease;
      • diagnosis, monitoring, treatment, alleviation               The life cycle of medical devices encompasses
        of or compensation for an injury;                           all phases, from their conception to final
      • investigation, replacement, modification or                 decommissioning and disposal (Fig. 1). This
        support of the anatomy or of a physiological                cycle is most relevant for reusable medical
        process;                                                    devices but is also applicable to those for single
      • supporting or sustaining life;                              use. As computer software used in medicine
      • control of conception;                                      is also classified as a “medical device”, the




                                                            Budgeting
                                    New and replacement                         Specification, vendor
                                   technology assessment                          evaluation, and
                                                                                     acquisition
                              Needs,
                          assessment and
                             planning                                                         Installation; acceptance;
                                                                                              testing; commissioning,
                                                                                               licencing, resgistration;
                                                                                                  and documentation


                 Decommissioning                       Medical device                           User and technician
                                                         life cycle                                   training
                  Disinvestment

                                                                                                Regular user
                          Functional                                                            maintenance
                          retirement

                                                                                  Scheduled performance
                                         Performance                               check and preventive
                                           decline                                     maintenance
                                                           Repair, parts
                                                           replacement



    Fig. 1. Medical device life cycle


2   Decommissioning of Medical Devices
=== Halaman 15 ===
concepts of “life cycle” and “decommissioning”        After extended use, medical devices deteriorate
also apply to software. For more information on       and reach a state in which the cost–benefit
decommissioning of computer software, see             ratio is negative, with declining performance,
section 7.7.                                          unreliability and regular failure. Their replacement
                                                      should follow a clear policy, with evidence-based
The life cycle begins with the requirement for        procedures, and the replacement plan should be
a medical device. The next step is planning its       based on the history of existing devices, including
procurement, which includes cost assessment           their safety, reliability and cost. When a medical
and selection of the most appropriate device          device becomes obsolete or unusable or is no
and its consumables and accessories to meet           longer required by the health care facility, it enters
the need or purpose. A health care facility           the final stage of its life cycle: decommissioning.
may have to prepare infrastructure for the
device, with guidance from the manufacturer.
Installation, commissioning, acceptance testing       2.2 Further reading
and calibrating are performed after acquisition to
ensure that the device meets the manufacturer’s       Australian regulatory guidelines for medical
specifications and safety standards. Complete         devices. 1.1 edition. Woden: Australian
information on the device should then be              Goverment Department of Health and Ageing,
registered in an inventory. Training in the use,      Therapeutic Goods and Administration; 2011.
maintenance, calibration, repair and checking of
the device should be provided to the intended         Managing medical devices. London: Medicines
user, biomedical or clinical engineers and            and Healthcare Products Regulatory Agency;
any personnel responsible for managing and            2015.
maintaining the device in the health care facility.
Regular preventive maintenance should be              Medical Device Act (Act 737), Medical Device
performed to prolong the longevity, performance,      Authority, Ministry of Health Malaysia; 2019.
integrity and safety of the device. Complete          https://portal.mda.gov.my/documents/surat-
guidelines on the various phases are available        pekeliling-pbpp-mda-s-circular-letter/mda-s-
in the WHO Medical devices technical series           circular-letter/1112-surat-pekeliling-bil-2-2018-
(17), and, to provide guidance on effective           rev-1/file.html.
medical equipment management, WHO has
published Medical Equipment Maintenance               Medical devices: Managing the mismatch.
Programme (18). Reference to this document is         Geneva: World Health Organization; 2010.
recommended for more information on inspection
and preventive, corrective maintenance.




                                                                                WHO Medical Device Technical Series   3
=== Halaman 16 ===
3. Decommissioning

    Health care decision-makers are obliged to use              used or the spaces of transit, and the factors
    their resources rationally and efficiently and to           related to administrative or policy decisions.
    base their actions on well-determined factors
    in order to avoid unnecessary investments                   Factors intrinsic to the device include:
    that might be a significant economic burden
    on their organizations. Decommissioning                      • single-use designation,
    is removal of a medical device from service                  • inadequate disinfection or sterilization,
    in a health care facility after a decision to                • unresolved performance issues,
    disinvest (see section 4) in the device itself               • unresolved safety issues,
    or in a service in which it is used. The two                 • continuous unreliability or history of serious
    main pathways for decommissioning a medical                    failure,
    device and determining its final disposition after           • high cost of repair making the device cost-
    decontamination are permanent elimination                      effective or financially unviable, and
    (e.g. recycling, cannibalizing or incineration)              • end of life.
    and re-use (i.e. donated, sold, refurbished,
    reprocessed, traded-in or reassigned internally             Factors related to the infrastructure (decision to
    to another location) (Fig. 2).                              be made by local health care workers) are:

    The factors that determine which of the two                  • reorganization, closure or relocation of the
    pathways of the decommissioning is followed can                health care facility;
    be categorized as those intrinsic to the device, to          • shortage of local technical support, spare
    the infrastructure in which it operates, is being              parts, accessories or consumables;




                                         Disinvestment
                                            decision

                                          Decommission

              Eliminate                                                      Reuse
                                          Decontaminate

                                                          Refurbish          Reprocess        Upgrade
                  Disposal



                                                    Donate            Sell         Trade-in       Reassign
                                                                                                 internally



    Fig. 2. Decommissioning medical devices


4   Decommissioning of Medical Devices
=== Halaman 17 ===
• infrastructure incompatibility (e.g. the device   3.1 Implementation
   must be connected to a network in order
   to provide electronic health records or for       The steps in decommissioning medical devices
   another purpose, but this is not technically      depend on the option chosen: disposal,
   or financially feasible);                         donation, sale, refurbishing or reprocessing,
 • serious concern about unreliable                  trade-in or internal reassignment. First, risk
   cybersecurity (for networked devices); and        and cost should be assessed to determine the
 • a catastrophic event (such as an accident,        best course of action in relation to the personnel
   emergency or disaster) that may compromise        and infrastructure available. The next stage is
   the functioning of the device.                    to ensure that the device is safe for handling
                                                     and treatment or removal, by cleaning and
Factors related to administrative or policy-level    decontaminating it, removing patient data,
decisions are:                                       disposing of consumable parts and (if relevant)
                                                     withdrawing or removing its listing from the
 • high maintenance costs,                           paper-based or computerized inventory. In a final
 • regulatory withdrawal of a medical device         step, the preceding stages and the end status
   from the market,                                  of the device should be documented in a report
 • availability of new, more expensive or            for future reference. The administration of the
   clinically effective technology,                  health facility may require a “decommissioning
 • standardization (limiting the number of           document” in order to remove the device from
   models of a particular device) and                the asset registry.
 • clinical or technical obsolescence.

Incorrect classification for decommissioning         3.2 Risk auditing and cost assessment
includes deciding that a medical device is
obsolete once a new model is released onto the       Any risks related to decommissioning should
market. As discontinued devices are usually fully    be assessed. Consideration should be given to
supported by their manufacturers and third-          the health and safety of patients, the public,
party sources for several years, the availability    the environment and health care workers. A
of a new model should not necessarily lead to        comprehensive plan should be outlined for the
decommissioning. Only when the vendor or             mitigation, transfer or monitoring of any risk.
provider no longer services a medical device,
should decommission and purchase of the new          The cost of decommissioning medical devices is
version be considered. The requirement for a         determined by the process and technology used.
medical device should be appropriately assessed      Costs such as site modification, equipment
before a decision to decommission is made.           and accessories, disassembly, removal and
                                                     shipment should be considered. The costs may
It is essential to correctly determine the end       include labour, consumables, utilities, repair,
status of a medical device after it has been         maintenance, personal protective equipment,
decommissioned to ensure proper management,          training and insurance. The differences in the
reduce waste and minimize the risk of harmful        costs of various decommissioning options could
exposure of personnel, the public and the            be analysed to decide on the device’s end status
environment. In this section, we explore various     and determine which option is most beneficial.
aspects of decommissioning of medical devices,
including risk auditing, personnel, infrastructure
preparation, decontamination, patient data
management, waste management, inventories
and reporting.




                                                                             WHO Medical Device Technical Series   5
=== Halaman 18 ===
3.3 Personnel                                        devices such as computed tomography
                                                         scanners, linear accelerators, X ray machines,
    Decommissioning personnel are responsible            magnetic resonance imaging scanners and
    not only for proper, safe decommissioning but        steam sterilizers. Appropriate people should
    also for assessing risks and cost. Guidance on       be consulted, such as a qualified contractor,
    decommissioning should be provided for seven         department manager, facility manager or the
    main categories of personnel:                        original manufacturer, to ensure safe removal
                                                         of the device.
      • managers and regulatory staff;
      • safety officers, biomedical engineers, medical   As medical devices are often large and heavy,
        physicists, radiographers, biomedical            special equipment may be required for transport,
        laboratory scientists and other staff involved   and a passage might have to be reinforced or
        in medical device management;                    widened or a wall destroyed to take out bulky
      • medical doctors;                                 equipment. Large devices often consist not only
      • nurses;                                          of the device itself but also of equipment such
      • cleaners;                                        as screens, cameras and other components.
      • waste handlers and drivers; and                  All these elements must be considered in
      • store, purchase and accounts officers.           decommissioning the main device. The time
                                                         required to decommission a large device should
    All should be involved when a device requires        also be taken into consideration and planned,
    their expertise on decommissioning. Safety           consulted with the equipment planner in close
    officers play an important role in ensuring that     collaboration with the staff of the unit, so that
    decommissioning is conducted appropriately           their daily schedules are coordinated with the
    without causing harm to the environment, the         decommissioning. In some cases, protection
    public or health care workers.                       and signalization for patients must be foreseen.

    Every health care institution should have            For medical devices containing hazardous
    standard operating procedures on waste,              material, emergency equipment must be
    including the roles and responsibilities of          functional, accessible and available. Equipment
    health care workers in waste management,             such as fire extinguishers, eye wash, emergency
    and technical instructions on their application.     showers, ventilation and spill kits may be
    When hazardous material is involved, personnel       necessary. Consideration should also be given
    must be provided with appropriate personal           to potential escape of helium gas. Experienced
    protective equipment, including face shields,        contractors may be required to decommission
    barrier gowns or impervious aprons, gloves,          higher-risk medical devices.
    masks and protective footwear.

    To ensure safe decommissioning of medical            3.5 Decontamination of devices
    devices, personnel should be qualified, trained
    and competent in the processes to minimize           Decontamination is required for decommis-
    incidents that may harm them, the public and/        sioning both single-use and reusable medical
    or the environment.                                  devices. Figure 3 illustrates the salient features
                                                         of decontamination, each step of which is as
                                                         important as the next. Further information
    3.4 Infrastructure                                   about decontamination can be obtained from a
                                                         comprehensive WHO guide on decontamination
    Infrastructure may not have to be prepared for       and reprocessing of medical devices for health
    decommissioning smaller devices; however,            care facilities (19).
    it is essential when decommissioning large



6   Decommissioning of Medical Devices
=== Halaman 19 ===
Acquisition
                                           1. Purchase
                                           2. Loan
                                                             Cleaning

                               Transport                                 Disinfection




                 Use                              At all stages:                                Inspection
                                                      Location
                                                      Facilities                                             Disposal
                                                    Equipment                                                1. Scrap
                                                                                                             2. Return to lender
                                                   Management
                  Storage                       Policies/procedures                          Packaging




                              Transport                                 Sterilisation


Fig. 3. Decontamination life cycle
Source: (20)




All used or potentially used medical devices               3. Manual cleaning. Grossly soiled devices
must be cleaned, as in the instructions specific              should be cleaned manually before being
for the device or type of device. The basic steps             processed in a mechanical washer. If
in cleaning and disinfection that are included in             an automated washer is unavailable,
most instructions are as follows.                             manual cleaning steps, as outlined in the
                                                              instructions, should be followed.
1. Disassemble. The device should generally be
   disassembled and sorted. Any consumables                4. Mechanical cleaning. Mechanical washer–
   and sharps must be removed and properly                    disinfectors and ultrasonic washers increase
   disposed of according to health care waste                 the effectiveness of cleaning. They are
   management procedures.                                     designed to remove microorganisms by
                                                              cleaning and rinsing thermally or chemically
2. Clean. The device should then be cleaned                   and/or cavitation.
   with a compatible cleaning agent such
   as a detergent (alkaline or pH neutral) or              5. Disinfect. Devices that are not intended
   enzymatic solution. It should be submerged                 for immediate reuse (e.g. for relocation,
   in water and rubbed, scrubbed or brushed to                trade-in, donation or disposal) should, at
   remove air pockets and prevent aerosolized                 a minimum, be thoroughly disinfected
   transmission of infection. As not all devices              thermally or pasteurized after thorough
   can be submerged in water, it is imperative                cleaning. Sterilization is recommended
   to follow the instructions. Once the device                and preferred for complete removal of
   has been cleaned of debris, it should                      microorganisms.
   be thoroughly rinsed with detergent and
   inspected.



                                                                                        WHO Medical Device Technical Series        7
=== Halaman 20 ===
3.6 Removal of patient data                            • research and development of improved
                                                             technologies and environmentally friendly
    Patient data and information stored in medical           practices.
    devices should be erased or removed by the
    person responsible for the information before a       A waste management system can be integrated
    medical device is decommissioned (regardless          into an environmental management system
    of its end status) to protect sensitive information   for enhanced documentation, auditing and
    and patient confidentiality. If the device is         practices. More information on the management,
    identified for disposal, media sanitation may         treatment and disposal of waste is available
    include destruction of confidential data and          in the WHO publication Safe management of
    software registered to that device. Medical           wastes from health-care activities (2014) (21)
    devices believed to contain data can be sent to       and Annex 1 to this document.
    a biomedical or clinical engineer who can use
    proven procedures to erase the data thoroughly.
                                                          3.8 Inventory system and
    If the device is configured to cloud storage,             decommissioning report
    the IP pathway connecting the device to the
    cloud needs to be deactivated. Additionally,          Decommissioning of every medical device should
    the data stored on the cloud of the device            be documented and reported. Once the device
    needs to be either deleted or made part of the        has been disposed of, donated, sold or traded-in,
    Electronic Record System such that access to          the next step is to remove the listing of the device
    such data including images captured by the            from the inventory database or archive it. In the
    device (now planned for decommissioning) is           case of internal reassignment or reprocessing,
    either preserved by another pathway or deleted.       the inventory must be updated. The information
    This would eliminate the probability of data          to be included in the decommissioning report
    loss or data misuse once the device has been          might include the:
    decommissioned.
                                                           • date and/or period of decommissioning;
                                                           • type of medical device;
    3.7 Waste management                                   • original location (such as laboratory, general
                                                             ward, intensive care unit);
    Sound health care waste management ensures             • condition of the device before
    safety and minimal effects on health care                decommissioning;
    workers, the population and the environment.           • reasons for decommissioning;
    A comprehensive system should include:                 • decommissioning process;
                                                           • end status of the device;
      • waste generation and minimization;                 • cost of decommissioning;
      • separation and segregation of sources;             • value of the device if sold or traded-in; and
      • identification and classification of wastes;       • personnel involved in decommissioning.
      • handling and storage;
      • packaging and labelling;
      • transport on site and off site;                   3.9 Further reading
      • treatment;
      • disposal of residues (including emissions);       ISO 17664. Sterilization of medical devices –
      • consideration of occupational, public and         information to be provided by the manufacturer
        environmental health and safety;                  for the processing of resterilizable medical
      • stakeholder and community awareness and           devices. Geneva: International Organization for
        education; and                                    Standardization; 2004.




8   Decommissioning of Medical Devices
=== Halaman 21 ===
ISO 14971. Medical devices – application of             WHO has released other relevant guidance,
risk management to medical devices. Geneva:             including:
International Organization for Standardization;
2007.                                                    • Rapid guidance on decommissioning of
                                                           Ebola care facilities. Geneva: World Health
Comprehensive guide to steam sterilization and             Organization; 2015.
sterility assurance in health care facilities (ST79).    • Checklist for terminal cleaning and
Arlington (VA): Association for the Advancement            decontamination of Ebola care facilities.
of Medical Instrumentation; 2010.                          Geneva: World Health Organization; 2015.
                                                         • World Health Organization, Pan American
ISO 13485. Medical devices – quality                       Health Organization. Decontamination
management systems – requirements for                      and reprocessing of medical devices for
regulatory purposes. Geneva: International                 health-care facilities. Geneva: World Health
Organization for Standardization; 2016.                    Organization; 2016.




                                                                              WHO Medical Device Technical Series   9
=== Halaman 22 ===
4. Disinvestment

     Disinvestment is the withdrawal of resources in          within a health care system or by detection of
     a health care service when there is evidence             variation in the use or clinical effectiveness of
     that they are clinically ineffective, unsafe,            services and their attendant devices access
     inappropriate or not cost-effective (22).                in several health care facilities. Disinvestment
     Disinvestment is intended to be beneficial to            candidates may also be identified during
     patients, clinicians, administrators and payers,         proactive appraisals of new devices being
     rather than simply a means of eliminating                considered for procurement, by a comparison
     health care services for the purpose of saving           of safety and costs, or after the introduction of
     money. A decision to disinvest may result                clinical practice guidelines that require changes
     in decommissioning. As decommissioning                   to procedures that involve medical devices.
     often requires significant resources and
     time, disinvestment must be systematic and               Exercises in financial and human resource
     structured. In this section, we present four             allocation are generally conducted at the level of
     stages that characterize disinvestment.                  health service delivery, when decisions are made
                                                              about the appropriate use of available resources.
                                                              Candidates for disinvestment may become
     4.1 Stages of disinvestment                              apparent when new restrictions are placed on
                                                              resources or when additional resources become
     Disinvestment typically involves four stages:            available to acquire technologies that are suitable
     identification, context-specific prioritization,         replacements for those in use. Disinvestment
     implementation and impact evaluation (Fig. 4).           may also be considered when the administrators
     A toolkit that provides step-by-step guidance            of a health care system receive information
     to health care organizations and governments             about geographical and temporal variation in the
     that are contemplating withdrawing resources             frequency of use or effectiveness of a technology
     associated with a health care service will be            in their network (24). An appraisal of new health
     available on the website of Health Technology            technologies might indicate their advantages
     Assessment International (23). Highlights of the         over existing technologies; or adoption or revision
     stages are presented in this section.                    of clinical practice guidelines and consultation
                                                              with clinicians or clinical experts may result in
                                                              identification of candidates for disinvestment
     4.2 Identification                                       (25). For instance, members of medical specialty
                                                              societies involved in the “Choosing Wisely”
     The first stage involves identifying technologies        campaign create lists of tests and procedures
     for disinvestment. Candidates for disinvestment          considered to be ineffective, unsafe, overused
     may be found incidentally during assessment of           or propagating health inequalities in clinical
     the allocation of financial and human resources          practice according to explicit guidelines (26,27).




         Identification                   Context-specific      Implementation              Impact analysis
                                           prioritization

                                                 Stakeholders’ involvement
     Fig. 4. Stages of disinvestment


10   Decommissioning of Medical Devices
=== Halaman 23 ===
Devices used to conduct these tests and                 Health Technology Performance Assessment
procedures are those considered candidates              published by the National Committee for
for disinvestment.                                      Technology Innovation in Brazil (31), include
                                                        strategies for facilitating disinvestment
4.3 Context-specific prioritization                     decisions. Implementation can also be driven
                                                        by partnerships among clinicians, patients and
Not all candidate technologies progress to              administrators. Endorsement may be assured
disinvestment. Prioritization of candidates             by aligning disinvestment initiatives with the
for disinvestment is systematic and is ideally          goals and objectives of leaders. Moreover,
conducted across a healthcare system. It requires       collaboration with administrators and payers can
ranking of identified candidates by centring on         help clinicians and patients focus on the benefits
the organizational impact and the context in            of disinvestment, such as equitable distribution
which a change in a health service is being             of resources, quality, continuous improvement
contemplated. Ranking also incorporates costs or        and system-wide cohesion (32). Evidence-based
budget impact, cost–effectiveness, net economic         research and operational protocols can further
value or value for money and the preferences            strengthen implementation of disinvestment
and perspectives of patients and clinicians (28).       decisions.
Consideration may also be given to use of the
technology in its context, variation in and the
adequacy of current practices, local health             4.5 Impact analysis
improvement goals, organizational resilience,
programmed obsolescence and environmental               After a decision has been made to disinvest in
impact. The ranking of disinvestment candidates         a health technology, it is important to assess
is also guided by whether the candidates are            whether the change had the anticipated effect
prioritized at departmental, organizational             on delivery of care. Impact analysis indicates
or national level, which may have different             whether disinvestment helped health care
interests (29) and therefore different priorities.      administrators, clinicians and patients to attain
For example, at departmental level, there               their goals. Published evidence suggests that
may be conflicting priorities and insufficient          most impact analyses of disinvestment decisions
engagement among stakeholders, lack of                  have been conducted to assess financial savings
authority to make changes, external societal and        rather than clinical impact (25,27). Ideally, the
political influences, complex health care delivery      analyses would include an assessment of
pathways, resistance to change, vested interests,       changes in health outcomes, equity, safety,
asymmetrical information among stakeholders             organizational aspects, the environment and
and well-established interest and advocacy              social outcomes. For example, greater clinical
groups. The national level has the authority to         effectiveness, reduced numbers of adverse
make change but may be at some distance from            events, wait times and medical waste, and better
where technologies are used. Understanding              patient quality of life are all practical indicators of
where priorities are set and the factors that guide     the impact of a disinvestment decision.
decisions at that level is critical to the next stage
of disinvestment, implementation.
                                                        4.6 Summary

4.4 Implementation                                      A decision to disinvest may mean complete
                                                        removal of a service and subsequent
Implementation requires well-structured,                decommissioning of a medical device. The
defined processes. Published guidelines,                timing of decommissioning should be analysed
such as the Guideline for Not Funding Existing          to ensure that the system can withstand the
Technologies of the Basque Office for Health            proposed change with no long-term negative
Technology Assessment in Spain (30) and the             effects on health care delivery. Irrespective


                                                                                  WHO Medical Device Technical Series   11
=== Halaman 24 ===
of the framework, methods and tools used to       toolkit” is being prepared by Health Technology
     decide on disinvestment, the four stages of       Assessment International and the EuroScan
     disinvestment are commonly identification,        Network, which will provide comprehensive
     context-specific prioritization, implementation   guidance to health care organizations and
     and impact analysis. Candidate devices for        governments, including WHO Member States,
     disinvestment can be identified and prioritized   that are seeking to disinvest (23).
     by several approaches, such as an assessment
     of available financial and human resources,
     published syntheses of evidence from several      4.7 Further reading
     locations, assessment of differences in use of
     a health care service at several facilities and   Calabro et al. Disinvestment in healthcare: an
     new clinical practice guidelines. A systematic,   overview of HTA agencies and organizations
     structured process can guide implementation       activities at European level. BMC Health Services
     of a disinvestment decision and ensure that       Research 18, Article number: 148 (2018).
     the objectives of clinicians, patients and        (https://bmchealthservres.biomedcentral.com/
     administrators are met. A “disinvestment          articles/10.1186/s12913-018-2941-0)




12   Decommissioning of Medical Devices
=== Halaman 25 ===
5. Single-use medical devices

Single-use medical devices (SUMDs) , also             Single-use devices should be disposed of in
referred to as disposable devices or single-          such a way as to ensure the highest standard of
use devices (SUDs) according to the Food and          patient safety. (See also section 6.6.)
Drug Administration (FDA), are intended to be
used on one patient during a single procedure.
They are not intended to be reprocessed               5.2 Reprocessing
(cleaned, disinfected or sterilized) or used on       Reprocessing of medical devices comprises
another patient. The labelling may include a          all the steps in making a contaminated device
characteristic symbol for single-use products         reusable or a single-use device “patient-ready”.
(Fig. 5) and no instructions for reprocessing.        The steps are decontamination, cleaning, drying,
Health care practitioners are opting for single-      functional testing, repackaging, relabelling,
use devices that provide optimal performance          disinfection and sterilization.
without the risk of cross-infection associated
with reusable devices that are difficult to clean,    As SUMDs are designed for use on an individual
disinfect and sterilize.                              patient during a single procedure, they do not
                                                      come with appropriate instructions for cleaning,
                                                      disinfection or sterilization after use, and the
                                                      manufacturer has not investigated whether their
                                                      safety and performance deteriorates if they are
                                                      reprocessed. SUMDs that have been reprocessed
                                                      and used more than once may therefore be
                                                      dangerous for patients, as conformity to the
                                                      original standards for their safety, quality and
                                                      performance cannot be assured. The potential
                                                      health risks associated with reuse of SUMDs are:

                                                       • possible cross-infection because of the
                                                         impossibility of assuring complete removal
Fig. 5. Harmonized symbol for single-use products        of viable microorganisms without validated
Source: (33)                                             instructions for cleaning and sterilization;
                                                       • inadequate cleaning, decontamination and
                                                         removal of pyrogens and material alteration;
                                                       • changes in properties or degradation of the
5.1 Disposal                                             device material due to repeated sterilization;
                                                       • absorption of residues of chemical cleaning
Disposal of medical devices includes intentional         agents by the material of the device that
burial, deposit, discharge, dumping, placing             leak from the material over time, resulting
or release of any waste material into or                 in exposure of patients or users;
on air, land or water. For radioactive waste,          • corrosion or changes in the materials of the
disposal is placement of waste in an approved,           device due to exposure to chemical cleaning
specified facility (e.g. near-surface or geological      agents; and
repository) or approved direct discharge into the      • impairment of the quality of devices by the
environment. Disposal is undertaken without the          high temperatures and harsh chemicals
intention of retrieval. It includes the pre-stages       sometimes used during reprocessing.
of disassembling medical devices for recycling.



                                                                             WHO Medical Device Technical Series   13
=== Halaman 26 ===
Ethical considerations are also associated             Despite these considerations, reuse of SUMDs
     with use of reprocessed SUMDs, in addition             has increased as a cost-saving measure. To
     to the potential health risks. They include            address this practice, the US Food and Drug
     whether it is justifiable to treat a patient with      Administration issued guidance for facilities that
     a reprocessed SUMD that may be of poorer               choose to reprocess single-use devices (34), in
     quality, performance, safety or cleanliness than       which the US Centers for Disease Control and
     when it was used for the first time, even with         Prevention and the International Association
     informed consent. Other considerations include         of Healthcare Central Service Materiel
     liability, as the entity that reprocesses a medical    Management provide reference and support.
     device becomes the new “manufacturer”, with            These recommendations do not cover health
     the associated responsibilities. They also include     care facilities other than hospitals, implantable
     economic considerations, as reprocessing of            devices (see section 7.6), haemodialysers or
     a SUMD with a validated process raises the             opened but unused SUMDs.
     cost. In addition, for some medical devices, a
     relevant percentage of units that undergo the          The process used by the US Food and Drug
     reprocessing process may not reach the state           Administration is as follows.
     at which the necessary conditions to be safely
     and adequately reused are met, being lost to the        • The device shall be classified according to
     reprocessing process. Therefore, the perceived            its risk classification (Table 1).
     savings may not be attained. Consequently,              • The reprocessor can demonstrate that
     reprocessing and reusing SUMDs is not advised.            the SUMD can be adequately cleaned
                                                               and disinfected or sterilized and that the
     Additional research is required to investigate            characteristics or quality of the device
     the safety of reusing SUMDs. As stated in the             will not be adversely affected by these
     WHO Global model regulatory framework for                 processes.
     medical devices (6), WHO recommends that                • The party or facility that reprocesses a single-
     regulatory authorities at national, jurisdictional        use device becomes the manufacturer of
     and facility levels adopt a policy on reprocessing        the device and is responsible for ensuring
     and reusing SUMDs. In doing so, they should               that it is safe and effective for reuse after
     consider that a reprocessed SUMD cannot be                reprocessing. As the manufacturer of
     labelled with its original name unless it meets           the reprocessed single-use device, the
     the same standards as those of the original               party or facility shall adhere to premarket
     manufacturer. To reuse devices, the entity that           requirements and regulations.
     reprocesses and distributes those labelled by           • A tracking system shall be in place to enable
     their original manufacturer for single-use only will      prompt location of devices for recall in the
     be subject to the same requirements for safety,           event that corrective action or notifications
     quality and performance as the manufacturers              to the device is necessary.
     of new devices. This also applies to health care        • Correction or removal of a device shall be
     facilities that fully reprocess SUMDs for internal        reported to the regulating body. It may be
     reuse.                                                    removed for repair, modification, adjustment,
                                                               relabelling, destruction or inspection.
     Australia, Canada, Israel, the Republic of Korea,
     Saudi Arabia and the European Commission               Parties (such as a health care facility or third-
     have advised against or prohibited reprocessing        party reprocessor) are subject to the same
     of SUMDs or have recommended enforced                  regulatory and reporting measures as the original
     conformity to the regulations for medical device       manufacturer of the SUMDs they reprocess. As
     manufacturers as a minimum standard. Many              exposure to reused SUMDs may be unsafe for
     countries, however, have little or no regulatory,      patients, the liabilities related to the SUMD fall
     medical, legal, economic or ethical guidance on        on the party who reprocesses the SUMD. The
     the practice.                                          US FDA has published a list of SUDs (which


14   Decommissioning of Medical Devices
=== Halaman 27 ===
Table 1. Examples of medical devices by risk class

 Class        Risk                Examples
     A        Low                 Syringes, examination gloves, patient hoists, stethoscopes, wheelchairs, IVD diagnostic
                                  instruments, microbiological culture media
       B      Low–moderate        Surgical gloves, infusion sets, pregnancy tests
       C      Moderate–high       Condoms (except with spermicide, high risk), infusion pumps, neonatal incubators, therapeutic
                                  and diagnostic X-ray, lung ventilators, haemodialysers, anaesthesia equipment, self-test
                                  glucose strips, IVDs for diagnosis of gonorrhoea
       D      High                Implantable cardioverter defibrillators, pacemakers, breast implants, angioplasty balloon
                                  catheters, spinal needle, IVDs for diagnosis of HIV infection, hepatitis C or hepatitis B
Source: (6)



are FDA equivalent to SUMDs) known to be                         Single-use medical devices: implications and
reprocessed.                                                     consequences of reuse. London: Medicines and
                                                                 Healthcare Products Regulatory Agency; 2013.
The risk class of a medical device is determined
by factors such as the degree of invasiveness,                   International regulation of “single-use” medical
the anatomical location as well as the duration of               device reprocessing, Washington DC: Association
use in the body. In some jurisdictions, products                 of Medical Device Reprocessors; 2014.
such as viral inactivation devices used in the
manufacture of medicinal or biological products                  US Food and Drug Administration. Medical
are deemed to be higher-risk medical devices and                 Devices; Reprocessed Single-Use Devices;
are regulated accordingly. It is widely accepted                 Termination of Exemptions From Premarket
that medical devices can be separated into groups                Notification; Requirement for Submission of
or classes, often labelled A, B, C and D (Table 1).              Validation Data; 2005.

Accurate classification of devices is critical for               World Health Organization and Pan American
the safety of patients and users. The instructions               Health Organization. Decontamination and
for use and the intended use of the device                       reprocessing of medical devices for health-care
should be consulted.                                             facilities. Geneva: World Health Organization;
                                                                 2016.

5.3 Further reading

Scientific Committee on Emerging and Newly
Identified Health Risks. The safety of reprocessed
medical devices marketed for single-use.
Brussels: European Commission; 2010.




                                                                                                 WHO Medical Device Technical Series   15
=== Halaman 28 ===
6. Reusable medical devices

     A reusable medical device is designed to be used       infrastructure is set up, medical and biomedical
     on more than one patient. The final status of          human resources, material resources, financial
     decommissioned reusable medical devices may            resources and the medical market are available,
     be disposal, donation, sale, trade-in, internal        and transport is coordinated.
     reassignment, refurbishment or an upgrade. All
     devices must be decontaminated before any of           For a few medical devices, a partial
     these actions.                                         decommissioning of an important component
                                                            could lead to reassignment. Such situations
                                                            arise when:
     6.1 Reassignment
                                                             • the part to be decommissioned is a major
     Reassignment of a medical device is its transfer          portion of the cost of the device;
     internally or externally to another unit or facility    • has a life span very different from the life of
     that requires it. Internal reassignment of a              the device; or
     medical device refers to its transfer within the        • the part in itself is irreparable but
     health care system.                                       replaceable.

     When the performance of the device is still            E.g. CT Scan or X-ray tubes may require part
     acceptable and reliable, its relocation to another     decommissioning as the lifespan of the tube
     department that needs it may be considered.            could be much lesser than the device itself. It
     It is essential to determine whether the device        cannot be repaired but can be replaced and
     qualifies for reuse on the basis of a lower acuity     forms a substantial cost of the entire device. The
     application, availability of training, maintenance     guidance provided in this document should also
     and other resources.                                   be applied to such ‘partially decommissioned
                                                            part’.
     Examples of reassignment are:

       • relocating a patient monitor from an               6.2 Refurbishing
         emergency department to a general ward;
       • relocating devices to a biomedical                 Refurbishing consists of reconditioning used
         department for reuse as substitutes or             medical devices with no significant change in
         spares; and                                        their performance, safety specifications or service
       • recycling parts and modules that function          procedures as defined by the manufacturer and
         properly and have a viable application in          its original intended use. Refurbished medical
         existing systems. This is sometimes termed         devices should be labelled as such. In a policy
         “cannibalization” and is often done by             on refurbishing, the regulatory authority should
         biomedical technicians to ensure a source of       clearly state that the entity responsible for
         spare parts and modules, which is valuable         refurbishing or the third party must meet the
         in locations where parts are difficult and         same regulatory requirements as applied to the
         expensive to procure. In the case of circuit       original medical device. A party that refurbishes
         boards, close attention is required to part        medical devices will be subject to the same
         numbers and software revision to ensure            requirements of safety, quality and performance
         compatibility with existing systems.               as manufacturers of new devices (6).

     Communication between the donor and                    As for any medical device, the manufacturer’s
     recipient is critical to ensure that needs are met,    instructions for use should be followed. If there


16   Decommissioning of Medical Devices
=== Halaman 29 ===
are no validated instructions, they should be         To reuse a medical device, after formal
obtained from the supplier or manufacturer.           approval, the following refurbishing steps are
Copies of users’ and maintenance manuals              recommended:
should be available and accessible to personnel
and updated as required. National regulations          1. Ensure that validated cleaning and sterilization
on medical devices should also be consulted,              instructions from the manufacturer are
as certain countries restrict use of refurbished          included with reusable medical devices.
medical devices.                                       2. Follow the validated cleaning process.
                                                       3. Conduct regular in-house maintenance and
If the medical device has been determined                 inspection for functionality, damage and
to be safe for reuse by the national regulatory           cleanliness.
authority, it must be decontaminated, cleaned,         4. Keep a current record of the maintenance
dried, tested for functionality, repackaged,              and inspection of reprocessed devices.
relabelled, disinfected or sterilized before it is     5. Conduct the decontaminating or sterilizing
returned to service. The steps in refurbishing            procedures as in the instructions.
depend on the validated instructions provided          6. Once the device has been decontaminated
by the manufacturer and the risk of infection             and/or sterilized and all other instructions
posed by the devices, as listed in Table 1. For           have been followed, it can be reused.
example, “B class” risk devices should be ideally
be thoroughly cleaned and decontaminated              If the device is not required immediately, it
and then sterilized, thermally disinfected or         should be stored in a clean, dry, protected area.
pasteurized, while “critical devices” should be       Devices should be stocked in rotation according
thoroughly decontaminated, cleaned, dried,            to the first-in, first-out principle and separated
re-packaged and relabelled before sterilization.      from other items by barriers and/or distance.
Steam sterilization is the preferred method           Refurbishment is considered an effective way
because of its cost-effectiveness and availability.   of preventing waste and saving resources and
Devices that cannot withstand heat can be             energy, as it may prolong the effective working
sterilized chemically with hydrogen peroxide,         life of medical devices. When a device can be
ethylene oxide, peracetic acid or ozone as per        refurbished, it is a more economical alternative
the manufacturer’s written instructions. To           to purchasing a new one; however, not every
minimize and prevent damage to devices, they          medical device can be refurbished, and careful
should be handled in small lots. Items with sharp     assessment and selection criteria must be used.
edges should be protected to prevent damage           The five-step refurbishing process recommended
and harm to the user, while delicate items should     by the Global Medical Imaging Industry (35) is
be separated from heavy items and protected to        shown in Figure 6.
prevent damage.




               1                  2               3                    4                        5
       Selection            Disassembly,    Refurbishment        Reinstallation           Professional
        of used             packing and                          of refurbished             services
      equipment              shipment                             equipment

Fig. 6. Five-step refurbishing process
Source: (35)




                                                                              WHO Medical Device Technical Series   17
=== Halaman 30 ===
1 Selection of equipment for refurbishment             6.3 Donation

        • Devices are selected for refurbishing on          “Donation” refers to designating a medical
          the principle that, at a minimum, they will       device as an aid, generally free of charge for
          have the same quality, performance, safety        the recipient. Medical devices can be donated
          and intended use as when they were new.           when the safety and performance conditions can
        • Common reasons for disqualification from          be met. The WHO guidelines on medical device
          refurbishment include not meeting adequate        donations (36) are summarized below and should
          safety or performance standards, having           be consulted for more information.
          reached its lifetime, is a single-use device or
          was not intended for refurbishment.               For example, a hospital may consider donating
        • Other considerations include compatibility,       medical equipment directly to a low- or middle-
          upgradability, working life, availability of      income country hospital or to a specialized
          spare parts or components, after-sales            nongovernmental organization, usually as
          service, maintenance and serviceability.          an exchange, which will be responsible
                                                            for preparing the equipment for re-use and
     2 Disassembly, packaging and shipment                  assigning it to a health facility that needs it and
                                                            that has sufficient capacity and means to use
        • Personnel with assigned responsibility            the device wisely. Medical devices should be
          should perform procedures such as                 cleaned and disinfected before being donated
          removing patient data, cleaning and               to remove any source of cross-contamination.
          disinfecting and removing the device from         Many low- and middle-income countries rely
          the tracking system or inventory.                 on donations because of financial constraints;
        • Clear shipping instructions should be             however, a number of considerations should
          documented before the medical device is           be reviewed by all the parties involved before a
          sent for service.                                 donation is made.

     3 Refurbishment                                         • There must be clear communication
                                                               between the donor and the recipient before,
        • Medical devices should be refurbished by             during and after the donation by all means
          an authorized party, such as the original            available to ensure active, responsible
          manufacturer of the device or a third-               involvement of both parties and mutual
          party facility with the requisite technical          benefit.
          expertise.                                         • The donor should provide the history
                                                               and documentation of the device and all
     4 Reinstallation of equipment                             available information on its condition to
                                                               guide recipients in installing, using and
        • Health care facilities should establish clear        maintaining the donated material, especially
          communication with the party that services           electrical and electronic medical equipment.
          their medical devices.                             • The recipients should be involved in all
                                                               stages of donation:
     5 Professional services                                   ›› prioritizing donor offers according to their
                                                                  needs and capacity (e.g. access to water,
        • The after-sale service and support to be                stable electrical supply);
          provided by the refurbisher should be                ›› adhering to local and international policies
          determined.                                             on donating, exporting and importing
        • The services should include warranty, spare             medical devices;
          parts, maintenance contracts, updated                ›› ensuring safe delivery; and
          management, user training, service                   ›› providing feedback to the donor.
          contracts and product support.


18   Decommissioning of Medical Devices
=== Halaman 31 ===
Donor
                   Donation solicitor
                                                                                        Desire to donate medical
                Plans and sets priorities for                                            equipment to donation
                    needed equipment                                                             solicitor




                                                                                                  Donor
                  Health-care facility                Consultation between
                                                      health-care facility and            Has a list of available
                Defines what equipment is
                                                              donor                   equipment or equipment they
                         needed                                                         are interested in finding




                  Health-care facility                                                           Donor
                 Now knows what is being                                              Now knows what is needed by
                   offered by the donor                                                  the health-care facility

                                                        Health-care facility
                                                        reviews equipment
                                                       offered to determine
                                                           acceptability




                                                Yes    Is the equipment          No
                                                           acceptable?


                      Donor solicitor                                                        Donor solicitor
                        accepts                                                                 rejects
                      donation offer                                                         donation offer


Fig. 7. Soliciting and offering donations of medical equipment
Source: (36)




  • The needs of the recipients and patients                        If the recipient cannot afford installation, services
    should be considered and fulfilled by                           and supplies, donations to cover those expenses
    donations.                                                      should be considered. The steps illustrated in
  • International and national regulations for                      Figure 7 provide guidance on deciding whether
    medical device donation should be followed                      a proposed donation is acceptable.
    by both donors and recipients.
  • Proper installation in the building or room,                    To ensure the availability of consumables,
    relevant protection of staff, patients and                      parts and support for service, a local medical
    the public (e.g. radiation equipment), user                     equipment service provider should be engaged,
    training, inventory and regular preventive                      if available. The donation may be made within
    maintenance by both the user and clinical                       the country or from abroad, and both donors
    engineers should be completed when the                          and recipients should adhere to the regulations
    donation is received by the recipient.                          for exporting and importing medical devices.




                                                                                                 WHO Medical Device Technical Series   19
=== Halaman 32 ===
For instance, European donors of second-hand           devices that require intensive maintenance or
     electrical and electronic medical devices must         rapid technological upgrades. The cost–benefit
     comply with the Directive of the European              of a trade-in service should be considered and
     Parliament and of the Council on waste electrical      calculated at the time of procurement. The
     and electronic equipment (37) and specifically its     benefits of establishing a trade-in plan with a
     Annex VI, “Minimal requirements for shipment”,         medical device supplier generally include:
     which imposes important obligations, such as
     providing written proof of equipment evaluation         • removal and decommissioning of the device
     and proper functioning, in order to prevent               by the supplier,
     shipment of faulty equipment.                           • a new or upgraded device to better serve the
                                                               user’s needs and
                                                             • economic benefits of an established
     6.4 Sale                                                  relationship with the supplier.

     Decommissioned medical devices can be                  When a device reaches the end of its useful
     transferred within a jurisdiction or sold to           working life, becomes obsolete or is damaged,
     another health care facility that needs them,          it may be eligible for replacement. It is important
     in accordance with the regulations in force.           to check the service and warranty terms
     When a medical device is intended to be sold           and conditions before contacting the device
     as a second-hand device to a health care facility      supplier. Often, a device can be traded-in for
     in a lower-resource setting (even in the same          an equivalent replacement or an upgrade with
     jurisdiction or country), reuse, training and          a revised lease agreement. Alternatively, an
     maintenance must be compatible with local              agreement may be established with another
     infrastructure and resources, in parallel to the       supplier who will take responsibility for removing
     donation. Decree No. 2011-968 of 16 August             and decommissioning the existing device after
     2011 on the resale of second-hand medical              procurement of a new one.
     devices in the French Public Health Code, for
     instance, states that the person responsible for
     the sale of certain second-hand medical device         6.6 Disposal
     (list determined by order of the Minister of Health)
     is obliged to draw up a prior technical certificate    The disposal of medical devices includes
     that the medical device has been maintained            intentional burial, deposit, discharge, dumping,
     regularly. The certificate should also mention the     placing or release of waste material into or on air,
     indications necessary for identifying the medical      land or water. In radioactive waste management,
     device and the date of first commissioning or,         waste is placed in an approved, specified facility
     if the device has never been used, the date of         (e.g. near-surface or geological repository)
     first acquisition. Attention should also be paid       or discharged directly into the environment.
     to the safe transport and delivery of the device       Disposal is undertaken without the intention of
     in comparison with an internal relocation. More        retrieval. It includes disassembling the medical
     information is available in the WHO guidelines         device for recycling.
     on medical device donations (36).
                                                            Items should be reused and waste minimized
                                                            when safe and practical. Disposal of untreated
     6.5 Trade-in                                           health care waste in municipal landfills is not
                                                            advisable. Depending on the infrastructure
     Some medical devices are procured on a
     lease or on loan. “Trade-in” refers to returning
     medical devices to a vendor at a predetermined
     value towards the purchase of a new device or
     upgrade. This service is particularly useful for


20   Decommissioning of Medical Devices
=== Halaman 33 ===
Table 2. Health care waste categories

 Waste category               Description and examples
 Hazardous
 Sharps                       Used or unused sharps (e.g. hypodermic, intravenous and other needles, auto-disable syringes,
                              syringes with attached needles, infusion sets, scalpels, pipettes, knives, blades and broken glass)
 Infectious                   Waste suspected of containing pathogens that poses a risk of disease transmission (e.g. waste
                              contaminated with blood and other body fluids, laboratory cultures and microbiological stocks and
                              waste including excreta and other materials that have been in contact with patients with highly
                              infectious diseases in isolation wards)
 Pathological                 Human tissues, organs or fluids (e.g. body parts, fetuses and unused blood products)
 Pharmaceutical, cytotoxic    Pharmaceuticals that have expired or are no longer required and items contaminated with
                              or containing pharmaceuticals; cytotoxic waste containing genotoxic substances e.g. waste
                              containing cytostatic drugs and genotoxic chemicals)
 Radioactive                  Waste containing radioactive substances (e.g. unused liquids from radiotherapy or laboratory
                              research, contaminated glassware, packages or absorbent paper, urine and excreta from patients
                              treated or tested with unsealed radionuclides and sealed sources)
 Electronic waste             Waste containing electronic components and parts (for e.g. batteries, printed circuit boards,
                              embedded electronic parts, piezoelectric crystals etc.)
 Non-hazardous
 General health care          Waste that does not pose a biological, chemical, radioactive or physical hazard
Source: (21)


available at the health care facility, treatment                 Medical devices must then be treated to reduce
and disposal can be carried out on site by                       potential health and environmental hazards. The
trained personnel or off site by a reputable                     treatment method is selected on the basis of the
party experienced in managing health care                        following considerations:
waste. Waste produced from health care
activities can potentially cause infection and                     • type and quantity of waste for treatment
injury. Safe, reliable management of health                          and disposal,
care waste is essential to protect health care                     • capability of the health care facility to handle
workers, public health and the environment,                          the quantity of waste,
and WHO has issued a handbook on this topic,                       • local availability of treatment options and
Safe management of wastes from health-care                           technologies,
activities (21).                                                   • treatment technology and requirements,
                                                                   • skill in using the technology,
6.6.1 Waste categorization and segregation                         • volume and mass reduction,
Health care waste is categorized as either                         • installation requirements and costs,
hazardous or non-hazardous. Health care                            • availability of space for equipment and
personnel must be trained in procedures for                          infrastructure,
managing all types of medical device waste                         • operation and maintenance requirements,
(Table 2).                                                         • environmental and safety factors,
                                                                   • location and surroundings of the treatment
6.6.2 Treatment and disposal                                         site and disposal facility,
Medical devices should be sorted according                         • occupational health and safety,
to treatment and disposal requirements, taken                      • public acceptability,
from the source of waste (i.e. the ward, operation                 • options for final disposal,
theatre, laboratory, bedside) and disposed of by                   • regulatory requirements,
the health care worker who generated the waste.                    • equipment purchase cost,
                                                                   • shipping fees and customs duties,


                                                                                                 WHO Medical Device Technical Series   21
=== Halaman 34 ===
• annual operating costs, including preventive     of waste before disposal, better engineering
         maintenance and testing,                         standards are used to ensure geological isolation
       • cost of transport and disposal of treated        of waste from the environment and to ensure
         waste and                                        that they are covered daily. Engineered landfills
       • cost of decommissioning.                         are intended to:

     In view of these considerations, medical              • minimize contamination of soil, surface
     devices should undergo thermal, chemical,               water and groundwater;
     radiation, biological or mechanical treatment.        • limit atmospheric releases and odours;
     For hazardous (infectious) waste, disinfection        • block access to waste by pests and vectors;
     or sterilization is required to minimize potential      and
     disease transmission. The most common                 • prevent contact of the public.
     treatments for infectious waste are:
                                                          Where controlled landfilling is not available,
       • steam treatment (autoclaving),                   solutions should be found to minimize the
       • integrated steam treatment (hybrid               transmission of infections and adverse impacts
         autoclaves or advanced steam treatment),         on the environment.
       • microwave treatment,
       • dry heat treatment,                              The WHO guide on safe management of wastes
       • chemical treatment (internal shredding or        from health-care activities (21) should be
         chemical disinfectants) and                      reviewed for more details on waste treatment
       • incineration (combustion, pyrolysis or           and disposal.
         gasification).

     These can be supplemented by shredders,              6.7 Further reading
     grinders and compactors. Treatment and
     disposal methods for medical devices containing      Technical guidelines on the sound management
     sharps, mercury, radionuclides and chemicals         of biomedical and healthcare wastes. Châtelaine:
     are covered specifically in section 7.               UNEP and Secretariat of the Basel Convention;
                                                          2003.
     6.6.3 Land disposal
     After treatment is completed, land is required       Report on the issues of the reprocessing of
     for disposal of medical devices. Uncontrolled        medical devices in the European Union.
     dumping is characterized by scattered deposition     Brussels: European Commission; 2010.
     of wastes that can lead to acute pollution, fires,
     high risks of disease transmission and open          Medical device reprocessing – general
     access to human and animal scavengers.               requirements (Z314.0-13). Etobicoke: CSA
     Health care waste should not be deposited            Group; 2013.
     on or around uncontrolled dumps. Controlled
     landfilling involves use of practices and            Refurbishment of medical devices. Geneva:
     improved design to reduce impacts on health          Global Diagnostic Imaging Healthcare IT &
     and the environment. In addition to treatment        Radiation Therapy Trade Association; 2015.




22   Decommissioning of Medical Devices
=== Halaman 35 ===
7. Special cases of medical devices
   decommissioning
In this section, we review types of medical device
that require special care in decommissioning.
They include sharps, devices containing mercury
or radioactive sources, IVDs and laboratory
devices, chemicals, implants, assistive devices
and computer hardware and software. Location
of these devices is subject to safety and security
as well as access for disposal by others.


7.1 Sharps                                            Fig. 8. Sharps disposal container
                                                      Source: (39)
Sharp or pointed objects and material that can
cause injury and/or infection are classified as
SUMDs. Examples of medical device sharps              Other practices are use of needle cutters, pullers
include syringes, needles, lancets, pipettes and      or destroyers to remove needles from syringes
                sharps container 01
glassware. Sharps withsharps     container
                          safety devices     01 be
                                         should       (Fig. 9). Personnel should not manually bend
procured and used when available. The safety          or break needles. Leftover syringes should be
device should be activated immediately after          placed in containers, and the containers with
use, and the whole object should be discarded         syringes can be transferred to a treatment facility
to prevent the risk of sharps injuries. Hollow-bore   or be destroyed before being released to the
needles used for blood sampling are considered        environment from an incinerator, if this service
particularly risky, as used needles contain blood.    is available in the health care facility.
The decommissioning method for all sharps is
disposal.

Disposal of these medical devices requires
careful waste management. All sharps used on
patients, in isolated wards and from laboratory
waste confer a high risk of infection with
communicable diseases and are categorized
as infectious waste. Improper management
of sharps can result in dissemination of
communicable diseases.

The WHO department of HIV/AIDS published
a guide to starting and managing needle and
syringe programmes (38), which recommends
                                   blade remover 01
that needles and syringes be organized from
collection point to destruction. They should be
stored in a labelled, puncture-proof, leak-tight
container (e.g. Fig. 8) after use and separated       Fig. 9. Sharps disposal container and puller solutions
from other waste. Only trained personnel should       Source: Modified from Swann Morton products.
have access to storage of these wastes.


                      blade remover 01


                                                                                               WHO Medical Device Technical Series   23
=== Halaman 36 ===
The following steps must be followed for               The Minamata Convention established 2020 as
     treating sharps waste:                                 the date for phasing out the manufacture, export
                                                            or import of mercury-containing thermometers
       • Activate the safety device and/or separate         and sphygmomanometers, with possible
         needles from the syringes with a needle            country exemptions up to 2030. An open-ended
         cutter or needle destroyer.                        exemption was also granted to products for
       • Decontaminate and sterilize needles and            research, calibration of instruments and use as
         syringes in an autoclave.                          a reference standard. Further information can
       • Shred needles and syringes in an incinerator,      be obtained from the 2015 WHO guidelines on
         if available.                                      phasing out mercury-containing thermometers
       • Bury sharps pieces in sharps pits or               and sphygmomanometers in health care (42).
         concrete vaults.
       • Melt the plastics for recycling.                   Waste medical devices are one source of
                                                            mercury in the atmosphere. Such devices
     Complete guidelines can be found in the WHO            include sphygmomanometers, thermometers,
     publication safe management of wastes from             dental amalgams and batteries (Fig. 10). Care
     health-care activities (21).                           must be taken in all steps of handling devices
                                                            that contain elemental mercury, from collecting
                                                            and storing to transporting the devices and
     7.2 Devices containing mercury                         their disposal. Any mercury spill from broken
                                                            devices should be removed immediately by
     Mercury is a heavy metal that does not occur           proper procedures to avoid inhalation by health
     naturally. It evaporates easily into the atmosphere,   facility staff. Kits and guidelines for cleaning up
     and people may be exposed by breathing air             spills of mercury in a proper, safe way are widely
     containing elemental mercury vapours. Inhaled          available, and responsible users and personnel
     elemental mercury vapour can have harmful              should be trained. Mercury devices must not
     effects on the nervous, digestive and immune           be placed in red (biohazard) medical waste
     systems and the lungs and kidneys. Once in the         containers or sharps containers but should
     environment, mercury can be transformed by             be collected for hazardous waste disposal or
     bacteria into methylmercury, which is toxic to the
     nervous system and a concern for developing
     fetuses. People are exposed to methylmercury
     through consumption of contaminated fish and
     shellfish. Mercury waste is therefore a great
     concern globally (40).

     The Sixty-seventh World Health Assembly
     passed resolution WHA67.11 to protect public
     health from exposure to mercury and mercury
     compounds by implementation of the Minamata
     Convention on Mercury (41). The resolution
     encouraged Member States ­

          to address the health aspects of exposure
          to mercury and mercury compounds in the
          context of their health sector uses, and also
          the other negative health impacts that should
          be prevented or treated, by ensuring the
                                                                                  1
                                                                              er 0
          sound management of mercury and mercury           Fig. 10. Common      t
                                                                        ther medical devices that contain mercury
                                                                            mome
                             medical tansiometer 01
          compounds throughout      their life cycle.


24   Decommissioning of Medical Devices
=== Halaman 37 ===
for designated recycling. An area dedicated to           health care facilities, with proper handling, in
mercury waste within health care facilities should       a lead container or in a lead-shielded room to
be determined before the waste is picked up for          prevent transmission to the environment. They
disposal. The next step is to send mercury waste         should be placed in containers that prevent their
to authorized facilities or to the original suppliers,   dispersal before transport to a central facility to
if applicable. Another alternative is to send it to a    be disposed of or to the vendor. Plastic bags
disposal or storage site designated for hazardous        or other containers designated for radioactive
industrial waste. For more information, see the          material waste can be used. They should be
WHO guidelines on safe management of wastes              clearly labelled, with information on the types
from health-care activities (21).                        and activity at a given date. WHO recommends
                                                         lead boxes for storing radioactive waste, labelled
                                                         with appropriate hazard symbols. A new radiation
7.3 Radioactive sources                                  symbol was adopted by the United Nations
                                                         in 2007, but the older symbol is still widely
Radioactive sources are used in nuclear                  recognized and expected to remain in common
medicine, radiotherapy, medical research and             use for many years (Fig. 11).
diagnostic imaging, such as in cobalt therapy,
single-proton emission computed tomography
and positron emission tomography. A prime
example of radioactive waste is material
contaminated with radionuclides, which may
be present in solid, liquid and gaseous forms.
Short half-life radioactive materials can be
classified as single-use devices, while long half-
life radioactive materials are considered reusable
devices and are usually used in radiotherapy,
conditioned as a sealed source. The sealed
source should be disinfected before reuse and
stored in a container with a lead shield.
                                                                            Old radiation symbol
Decommissioning of radioactive sources
usually ends with their disposal. The activity of
radioactive materials should meet the clearance
level before the waste is released from the health
facility to be processed further. According to
the International Atomic Energy Agency (43),
the “clearance level” is the concentration and/
or total activity at or below which a source of
radiation may be released. When the activity of
radioactive material has reached the clearance
level, it can be disposed of by the usual
methods. Methods for disposal of various types
of radioactive materials used in medicine or                                New radiation symbol
medical services have been described by the
International Atomic Energy Agency (44).                 Fig. 11. Radioactivity symbols
                                                         Source: (45, 46)
Until radioactive sources have met the
clearance level, they should be stored within




                                                                                     WHO Medical Device Technical Series   25
=== Halaman 38 ===
Radioactive sources in large devices, such as            Even after the sale of an IVD, the manufacturer
     cobalt-60 used in teletherapy, should not be stored      is obliged to ensure that any risks related to
     inside a hospital while being decommissioned.            its use throughout its life cycle (installation,
     When such devices are designated for donation,           use and disposal; Fig. 12) are managed in
     trade-in, refurbishment or relocation, they should       their risk management framework. Thus, the
     be transported carefully, especially when the            manufacturer is responsible for ensuring that
     radioactivity level is still high, and the responsible   their product can be disposed of safely. Each
     person should ensure that the device will not            manufacturer shall establish and maintain
     emit harmful radiation into the environment.             continuous risk management throughout
     Proper sealing, usually made of lead, should be          the product’s lifecycle, from conception
     used. Large radioactive sources might include            to decommissioning, identify the hazards
     housing; however, housing is not appropriate for         associated with an IVD, estimate and evaluate
     transport or long storage of these devices. When         any risks and control the risks and evaluate
     radioactive sources are designated for disposal,         the effectiveness of established controls. The
     they should be sent to an authorized institution         programme shall include analysis, assessment,
     or the manufacturer (43,47).                             control and risk monitoring. Although the final
                                                              responsibility for disposal of an IVD rests with
                                                              the manufacturer, decommissioning of non-
     7.4 In vitro diagnostic devices                          disposable IVDs, such as auxiliary equipment
                                                              and analysers, might be affected by how the IVDs
     Laboratory devices include IVD medical devices,          were procured. For example, in reagent rental
     some of which are used at points of care. An IVD         or leasing, a clause should be present in the
     may be decommissioned because:                           procurement contract to ensure that equipment
                                                              to be decommissioned is decontaminated and
       • It is a single-use IVD that must be disposed         removed safely by the manufacturer in a timely
         of after use, such as a rapid diagnostic test.       manner. When the device is procured as an
       • It has unacceptable wear or damage or is             outright purchase, the manufacturer should
         unreliable.                                          assist the user in decontaminating and disposing
       • Its expiration date has been reached.                of the equipment in the most environmentally
       • It is under instruction for “field safety            friendly way.
         corrective action” issued by the
         manufacturer (e.g. recall to a manufacturer          The safety considerations for disposal of an IVD
         or destruction by the user under instruction         depend on its category (see Table 3). “Biological
         of the manufacturer).                                safety” refers to measures to protect the user,
       • The technology is obsolete.                          patient and environment from any biological
       • The necessary reagents or consumables are            source of contamination. “Universal precautions”
         no longer commercially available.                    reflect an approach to infection control whereby




            Design,                 Manufacture,          Use,           Post-market            Disposal,
            including                 including        including         surveillance,          including
           validation               packaging and     installation         including          decommission
                                      labelling                            vigilance

     Fig. 12. Life cycle of IVD medical devices




26   Decommissioning of Medical Devices
=== Halaman 39 ===
Table 3. Safety considerations for decommissioning IVD devices

Category of IVD           Example                                         Safety consideration
Disposable, single-use    Reagents or test kits                           Chemical and biological safety of the user, patient
                                                                          and the environment
Auxiliary equipment       Centrifuge, vortex, pipette, microplate         Biological and electrical safety of the user and the
                          washer and reader, incubator, microscope,       environment
                          heating plate
Analysers                 Dedicated equipment for clinical chemistry,     Electrical, chemical, biological safety of the user,
                          haematology, serology, bacteriology,            patient and the environment
                          immunology, histopathology, nucleic acid
                          testing



all human blood and certain other body fluids                   engineering departments. Chemical waste poses
are treated as if they contained HIV, hepatitis                 significant risks and can be harmful to public
C virus, hepatitis B virus and other bloodborne                 health and the environment.
pathogens. Biological safety can be achieved
by a variety of means, such as disinfection (with               Chemicals used in laboratories in health care
antimicrobial agents other than antibiotics or                  facilities can be categorized as consumables
antiseptics), sterilization (in an autoclave) and               (Table 4). They must be handled responsibly and
use of other biocides. Practically, single-use                  disposed of after use. Different types of chemical
rapid diagnostic tests can be autoclaved or                     must not be mixed in order to avoid unnecessary
incinerated before disposal. “Chemical safety”,                 or dangerous reactions. Pouring chemicals down
“radiation safety” and “electrical safety” refer,               the sewer or burying or encapsulating them are
respectively, to measures taken to protect users,               not acceptable unless recommended by the
patients and the environment from any harmful                   manufacturer, as these methods can harm public
effects of exposure to chemicals, radiation and                 health and the environment if the instructions
electrical sources due to malfunction, damage                   are not followed. Several options are available for
or inadequate design.                                           disposing of chemical waste. When applicable,
                                                                sending chemical waste back to the original
For more detailed information on IVD                            supplier is the best option, and this service is
management, see WHO Guidance for                                sometimes included in purchasing agreements.
procurement of in vitro diagnostics and related                 Another option is to send them to an authorized
laboratory items and equipment (48). For devices                institution that has the capability and expertise
containing radioactive or chemical material, see                to dispose of hazardous chemicals. For more
sections 7.3 and 7.5, respectively.                             information on chemical waste management,
                                                                refer to the WHO publication safe management
                                                                of wastes from health-care activities (21).
7.5 Chemicals
                                                                Photographic fixing and developing solutions
Chemical waste consists of discarded solid,                     used in X-ray departments contain chemicals that
liquid and gaseous chemicals generated during                   are considered hazardous wastes. Fixer usually
diagnosis with medical devices and during                       contains 5–10% hydroquinone, 15% potassium
cleaning and disinfection. Chemical solvents                    hydroxide and < 1% silver; the developer
are often used in pathology, laboratories and                   contains approximately 45% glutaraldehyde.




                                                                                             WHO Medical Device Technical Series   27
=== Halaman 40 ===
Table 4. Chemical waste from health care activities

      Chemical waste                 Examples
      Halogenated solvents           Chloroform, methylene chloride, perchloroethylene, refrigerants, trichloroethylene

      Non-halogenated                Acetone, acetonitrile, ethanol, ethyl acetate, formaldehyde, isopropanol, methanol, toluene,
      solvents                       xylenes
      Halogenated                    Calcium hypochlorite, chlorine dioxide, iodine solutions, iodophors, sodium, dichloroisocyanurate,
      disinfectants                  sodium hypochlorite
      Aldehydes                      Formaldehyde, glutaraldehydes, ortho-phthaladehyde
      Alcohols                       Ethanol, isopropanol, phenols
      Other disinfectants            Hydrogen peroxide, peracetic acid, quaternary amines
      Metals                         Arsenic, cadmium, chromium, lead, mercury, silver
      Acids                          Acetic, chromic, hydrochloric, nitric, sulfuric
      Bases                          Ammonium hydroxide, potassium hydroxide, sodium hydroxide
      Oxidizers                      Bleach, hydrogen peroxide, potassium dichromate, potassium permanganate
      Reducers                       Sodium bisulfite, sodium sulfite
      Miscellaneous                  Anaesthetic gases, asbestos, ethylene oxide, herbicides, paints, pesticides, waste oils

     Source: (21)




     Acetic acid is used in both stop baths and fixer                              accessible in the case of accidental exposure
     solutions. Spent fixing and developing baths                                  or spill. Containers and consumables should
     should be mixed carefully according to the                                    be labelled to ensure safety in the workplace.
     manufacturer’s specifications.                                              • A service log is recommended to track the
     The steps in disposing of fixing and developing                               dates, types of service performed, cartridge
     baths should be as follows.                                                   changes and volume of waste disposed of.
                                                                                   Cartridges should be marked with the date
       • Personnel who neutralize and dispose of                                   of installation.
         chemical waste should be trained in safe
         removal procedures; personal protective                               Waste from conventional X-ray machines for
         equipment and safety equipment should                                 which a dark room is still used to process films
         be provided.                                                          must be handled separately.
       • X-ray chemical waste should be collected
         separately from other chemical waste
         because of the value of the silver content,                           7.6 Implants
         which can be recovered by ion exchange,
         electrolytic recovery or filtration.                                  Implants are considered single-use devices
       • Neutralized waste solution should be                                  and their end status should be “dispose”, as
         properly labelled in a secondary container                            recommended in section 5. Reuse of implants
         and stored for ≤ 1 day.                                               such as pacemakers has, however, been
       • Wastes should be diluted 1:2 with water                               increasing, and international studies of this
         and poured slowly into a sewer. Chemicals                             practice are described in this section. Reuse of
         should not be mixed.                                                  implants is nevertheless not recommended, as
       • All chemicals should be clearly labelled, and                         this is not their intended use.
         safety data sheets should be available and


28   Decommissioning of Medical Devices
=== Halaman 41 ===
Pacemakers (Fig. 13) are classified as SUMDs;           It is recommended that the original owner of the
however, there is high demand in low- and               pacemaker provide a “living will” with regard
middle-income countries for affordable                  to his or her pacemaker or defibrillator at the
implants, and reuse of pacemakers has                   time of implantation, authorizing the recovery,
been documented in countries where access               donation or decommissioning of the device after
to new medical devices is difficult. The US             upgrading or death. Donated pacemakers should
Food and Drug Administration guidance on                have more than 70–80% of their original battery
pacemaker reuse (49) states that “there is a            life (51,52). The quality of the device’s safety
serious question whether pacemakers can be              features, performance and battery life should
properly re-sterilized following initial implantation   be tested and patient information removed.
due to the possibility of body fluids entering          Although there are no validated instructions for
the terminal leads of the pacemaker”. While a           cleaning and sterilizing SUMDs for reuse, some
number of studies indicated no increased rate of        studies have demonstrated that reuse of properly
infection or mortality, there are no regulations on     refurbished pacemakers is feasible and safe. In
reprocessing and reuse of pacemakers.                   these studies, the methods included professional
                                                        cleaning with a brush, detergent and water,
                                                        packaging of the device and sterilization with
                                                        ethylene oxide (51).


                                                        7.7 Computer software and hardware

                                                        In the absence of globally standardized
                                                        procedures for decommissioning computer
                                                        software and hardware, WHO recommends
                                                        that all data and patient information be removed
                                                        from devices before they reach their end status.
                                                        A biomedical or clinical engineer, if available, or
                                                        the person responsible for use of the medical
Fig. 13. Pacemaker                                      equipment should safely store and delete
Source: (50)
                                                        patient information from the software and/or
                                                        the hardware of equipment such as intensive
                                                        care monitors, laboratory information systems,
Although reuse is against the intended use of the       radiology information systems and any other
device and is not recommended, considerations           device that holds patient information.
to be made when they are reused are:
                                                        “Media sanitization” is a process that makes
  • the decision of the original owner at the end       access to the data on media impossible.
    of life,                                            Concern about information privacy and security
  • the quality of the device,                          in information disposal and media sanitization
  • the absence of regulation and validated             not about the media but about the recorded
    cleaning and sterilization procedures and           information. Media containing sensitive
  • the liability of reprocessors to respect the        information, patient data and registered software
    regulations of the original manufacturer.           include magnetic storage, optical storage, solid
                                                        state storage and hard copy storage. Methods
The last consideration refers to the liability          for sanitizing a device to dispose of the media
associated with reprocessing SUMDs, as the              include degaussing, disintegration, incineration
obligation of the original SUMD manufacturer            and shredding. Some manufacturers will take
for regulation is transferred to the reprocessor,       back computer software or hardware to recycle
as discussed in section 5.2.                            and dispose of it properly. When this option is not


                                                                                WHO Medical Device Technical Series   29
=== Halaman 42 ===
available, a biomedical engineering department       7.9 Further reading
     might be able to reuse computer software or
     hardware parts. If reuse is not possible, computer   Common problems with donated wheelchairs
     waste should be sent to authorized facilities        (Factsheet 6: Visual aids). London: Motivation;
     capable of depollution and dismantling waste of      undated (accessed 7 October 2019).
     electronic and electrical equipment according
     to European treatment standard EN 50625. If          Mugica J, Duconge R, Henry L. Survival
     there is no authorized facility in the country,      and mortality in 3,701 pacemaker patients:
     computer waste must be handled by operators          arguments in favor of pacemaker reuse. Pacing
     who are aware of and trained in the health and       Clin Electrophysiol; 1986;9(6):1282–7.
     environmental toxicological impacts of e-waste.
     Another alternative is to send such waste to a       Rosengarten M, Chiu R, Hoffman R. A
     disposal or storage site designated for hazardous    prospective trial of new versus refurbished
     waste; however, the patient information and          cardiac pacemakers: a Canadian experience.
     other confidential information must still be         Montreal: Montreal General Hospital; 1989.
     erased or destroyed.
                                                          Solid waste landfills in middle- and lower-income
                                                          countries. Washington DC: The World Bank;
     7.8 Electronic waste                                 1999.

     In countries with waste management policies,         ISO 15190. Medical laboratories – requirements
     e-waste is often collected by individuals or         for safety. Geneva: International Organization for
     companies for metal recycling, plastic recycling,    Standardization; 2003.
     further specialized e-waste recycling, and
     sometimes exportation. Exportation may also          Anilkumar R, Balachander J. Refurbishing
     occur to developing countries, as donations,         pacemakers: a viable approach. Puducherry:
     where it is often informally recycled. E-waste       Jawaharlal Institute of Postgraduate Medical
     contains potentially hazardous substances that       Education and Research; 2004.
     may be released directly and others that may be
     formed during the recycling process, especially      Darkroom safety and waste management Plan.
     if this occurs in the “informal” sector where        Bloomington (IN): Indiana University Office of
     modern industrial processes are not used and         Environmental, Health and Safety Management;
     where worker protection may be inadequate.           2008.
     Because of their little hands, children are often
     involved in these processes, being exposed to        Stockholm Convention on Persistent Organic
     high quantities of toxic chemicals, such as lead,    Pollutants. Châtelaine: UNEP, Secretariat of the
     mercury and cadmium into the environment.            Stockholm Convention; 2009.
     Because of the high levels of environmental,
     food, and water contamination, residents living      Medical implants: better controls and traceability
     within a specific distance of e-waste recycling      to ensure patients’ safety. Brussels: European
     areas are also at risk of environmental exposure.    Commission, Scientific Committee on Emerging
     Only about 20 % of the approx. 50 million metric     and Newly Identified Health Risks; 2013.
     tons generated every year e-waste is formally
     recycled. Countries need support to recognize        Guidelines for media sanitization (NIST Special
     the challenge e-waste poses to their population-s    Publication 800-88). Austin (TX): National
     health and develop e-waste policies and reduce,      Institute of Standards and Technology; 2014.
     recycle and dispose of e-waste sustainability.




30   Decommissioning of Medical Devices
=== Halaman 43 ===
NSA/CSS storage device sanitization manual.       Flows, and Resources. Bonn/Geneva/Vienna :
Fort Meade (MD): National Security Agency,        United Nations University (UNU), International
Central Security Service, Center for Storage      Telecommunication Union (ITU) & International
Device Sanitization Research; 2014.               Solid Waste Association (ISWA) ; 2017.

Managing photo and X-ray processor equipment.     Kristen Grant, Fiona C Goldizen, Peter D Sly,
San Diego (CA): University of California; 2015.   Marie-Noel Brune, Maria Neira, Martin van den
                                                  Berg, Rosana E Norman. Health consequences
Baldé C. P, Forti V, Gray V, Kuehr R, Stegmann    of exposure to ewaste. Australia: University of
P. The Global E-waste monitor: Quantities,        Queensland, Australia; 2013.




                                                                        WHO Medical Device Technical Series   31
=== Halaman 44 ===
8. Concluding remarks

     Selecting and commissioning medical                  New devices are coming onto the market and
     devices receives much attention, whereas             into health care systems every day, as new
     decommissioning and disinvestment are                materials and new medical technologies are
     considered less interesting and are not addressed    developed. It is therefore important to know
     or consideration is postponed due to lack of         how to discard them safely and to ensure that
     information on how to proceed. Devices that          reuse is approved or authorized by competent
     should be decommissioned can harm patients           authorities. The priority should always be the
     or health care workers and should therefore          well-being of patients and health care workers,
     receive proper attention. To bridge the gap in       assured by good-quality medical technology that
     knowledge about decommissioning medical              can achieve the intended purpose effectively
     devices, WHO is providing practical guidelines       and is used safely and appropriately. Any
     as part of its Medical devices technical series to   devices that cannot deliver these services
     refine policies and procedures.                      should be considered for decommissioning or
                                                          disinvestment.
     Proper medical device decommissioning can
     improve patient safety and resource management       This guide do not specifically assign the types
     and yield economic benefits. Understanding           of spaces, environment, space organisation,
     the life cycle of these devices and determining      processes or standard operating procedure
     their best end status can extend the life of the     (SOP) per se. Operation and provision of
     device and ensure safe, appropriate devices for      spaces and facilities will rely on the local
     relocation, donation and reuse or safe disposal.     climatic condition, technology, security, safety
     The dangers associated with unsupervised,            and available guidelines to ensure no harm
     inappropriate disposal of medical devices are        to the patient, the health workers, other users
     described in this document. A major concern is       and society at large (in landfill, waste, non-
     that donation of faulty medical equipment to low-    registered health centres) in the process of
     income settings causes more harm than good.          decommissioning of medical devices.
     Furthermore, unnecessary filling of landfills with
     health care waste increases the risk for infection   This guidance document will be updated as
     and other harm to the public and environmental       more information becomes available and as
     health.                                              procedures for decommissioning specific types
                                                          of medical devices are considered to avoid harm
                                                          to patients and health care workers.




32   Decommissioning of Medical Devices
=== Halaman 45 ===
9. References

1.   Study group of the Global Harmonization Task Force.      10. First WHO list of essential in vitro diagnostics WHO
     Definition of the terms “medical device” and “in vitro       technical Report Series No. 1017). Geneva: World
     diagnostic (IVD) medical device”. Final document             Health Organization; 2019 (https://apps.who.int/iris/
     (revision of GHTF/SG1/N29:2005). Geneva: World               bitstream/handle/10665/311567/9789241210263-
     Health Organization, Global Harmonization Task               eng.pdf?ua=1, accessed October 2019).
     Force; 2012.
                                                              11. Second WHO list of essential in vitro diagnostics.
2.   Decontamination and reprocessing of medical                  Geneva: World Health Organization; 2019 (https://
     devices for health-care facilities. Geneva: World            www.who.int/medical_devices/publications/
     Health Organization; 2016 (https://apps.who.int/iris/        TRS_1022_SAGE_IVD_Second_WML_of_Essential_
     bitstream/handle/10665/250232/9789241549851-                 In_Vitro_Diagnostics/en/, accessed 12 November,
     eng.pdf?sequence=1, accessed October 2019).                  2019).

3.   Guidelines for disinfection and sterilization in         12. WHO compendium of innovative technologies
     healthcare facilities. Atlanta (GA): Centers for             for low-resource settings. Geneva: World Health
     Disease Control and Prevention; 2008 (https://www.           Organization; 2014 (https://www.who.int/medical_
     cdc.gov/infectioncontrol/pdf/guidelines/disinfection-        devices/innovation/compendium/en/, accessed
     guidelines-H.pdf, accessed October 2019).).                  October 2019).

4.   Resolution WHA60.29. Sixtieth World Health               13. Standardization of medical devices nomenclature.
     Assembly. Agenda item 12.9. Geneva: World Health             Report by the Director-General; 2019 (document
     Organization; 2007 (https://www.who.int/medical_             EB145/3). Geneva: World Health Organization; 2019
     devices/resolution_wha60_29-en1.pdf?ua=1,                    (https://apps.who.int/gb/ebwha/pdf_files/EB145/
     accessed October 2019).                                      B145_3-en.pdf, accessed October 2019).

5.   Development of medical devices policies (WHO             14. Global medical devices market 2017 – US versus
     Medical device technical series). Geneva: World              international sales. New York City (NY): Cision PR
     Health Organization; 2011 (https://apps.who.int/iris/        Newswire; 2017 (https://www.prnewswire.com/
     bitstream/handle/10665/44600/9789241501637_                  news-releases/global-medical-devices-market-2017-
     eng.pdf;jsessionid=56C2C239B41BA13C8BD17D1                   --us-versus-international-sales-300557677.html,
     344D762B6?sequence=1, accessed October 2019).                accessed October 2019).

6.   WHO Global model regulatory framework for                15. Mikulic M. Total global medical technology revenue
     medical devices including in vitro diagnostics               from 2011 to 2024 (in billion US dollars). Statista,
     medical devices (WHO Medical device technical                25 October 2018 (https://www.statista.com/
     series). Geneva: World Health Organization;                  statistics/325809/worldwide-medical-technology-
     2017 (https://apps.who.int/iris/bitstream/ha                 revenue/, accessed October 2019).
     ndle/10665/255177/9789241512350-eng.
     pdf?sequence=1, accessed October 2019).                  16. Medical device regulations: global overview
                                                                  and guiding principles. Geneva: World Health
7.   Health technology assessment of medical devices              Organization; 2003 (https://www.who.int/medical_
     (WHO Medical device technical series). Geneva:               devices/publications/med_reg_global_overview/en/,
     World Health Organization; 2011 (https://apps.who.           accessed October 2019).
     int/medicinedocs/documents/s21560en/s21560en.
     pdf, accessed October 2019).                             17. WHO Medical devices technical series. Geneva:
                                                                  World Health Organization (https://www.who.int/
8.   Interagency list of priority medical devices for             medical_devices/management_use/en/, accessed
     essential interventions for reproductive, maternal,          October 2019).
     newborn and child health. Geneva: World Health
     Organization; 2016 (https://www.who.int/medical_         18. Medical equipment maintenance programme (WHO
     devices/md_maternal_BOOK_May2016_D.pdf,                      Medical devices technical series). Geneva: World
     accessed October 2019).                                      Health Organization; 2011 (https://apps.who.int/iris/
                                                                  bitstream/handle/10665/44587/9789241501538_
9.   WHO list of priority medical devices for cancer              eng.pdf?sequence=1, accessed October 2019).
     management (WHO Medical device technical
     series). Geneva: World Health Organization;              19. Decontamination and reprocessing of medical
     2017 (https://apps.who.int/iris/bitstream/ha                 devices for health-care facilities. Geneva: World
     ndle/10665/255262/9789241565462-eng.                         Health Organization; 2016 (https://apps.who.int/iris/
     pdf?sequence=1, accessed October 2019).                      bitstream/handle/10665/250232/9789241549851-
                                                                  eng.pdf?sequence=1, accessed October 2019).




                                                                                          WHO Medical Device Technical Series   33
=== Halaman 46 ===
20. Steering Committee for Decontamination of                 31. Guerra-Júnior AA, Pires de Lemos L, Godman
         Reusable Invasive Medical Devices. Health Service             B, Bennie M. Health technology performance
         Executive code of practice for decontamination of             assessment: real-world evidence for public
         reusable invasive medical devices. Dublin: Health             healthcare sustainability. Int J Technol Assess Health
         Service Executive; 2007 (https://www.hse.ie/eng/              Care. 2017;33:279–87.
         services/publications/hospitals/hse-publications/
         code-of-practice-for-decontamination-of-reuable-          32. Paprica PA, Culyer AJ, Elshaug AG, Peffer
         invasive-medical-devices-1.pdf, accessed October              J, Sandoval GA. From talk to action: policy
         2019).                                                        stakeholders, appropriateness, and selective
                                                                       disinvestment. Int J Technol Assess Health Care.
     21. Chartier Y, Emmanuel J, Pieper U, Prüss A,                    2015;31:236–40.
         Rushbrook P, Stringer R, et al., editors. Safe
         management of wastes from health-care activities.         33. Brennan Z. UK’s MHRA introduces re-
         Second edition. Geneva: World Health Organization;            manufacturing of single-use devices. Regulatory
         2014 (https://apps.who.int/iris/bitstream/                    Focus, 5 July 2016 (https://www.raps.org/
         handle/10665/85349/9789241548564_eng.                         regulatory-focus%E2%84%A2/news-articles/2016/7/
         pdf?sequence=1, accessed October 2019).                       uk%E2%80%99s-mhra-introduces-re-
                                                                       manufacturing-of-single-use-devices, accessed
     22. Elshaug AG, Hiller JE, Tunis SR, Moss JR.                     October 2019).
         Challenges in Australian policy processes for
         disinvestment from existing, ineffective health           34. Enforcement priorities for single-use devices
         care practices. Aust New Zealand Health Policy.               reprocessed by third parties and hospitals.
         2007;4:23.                                                    Guidance for industry and for FDA staff. Rockville
                                                                       (MD): Food and Drug Administration; 2000 (https://
     23. Resources & materials. Disinvestment and early                www.fda.gov/regulatory-information/search-fda-
         awareness alerts. Edmonton: Health Technology                 guidance-documents/enforcement-priorities-single-
         Assessment International; 2019 (https://htai.org/             use-devices-reprocessed-third-parties-and-hospitals,
         interest-groups/disinvestment-and-early-awareness/            accessed October 2019).
         ig-resources/, accessed May 2019).
                                                                   35. Good refurbishment practice for medical imaging
     24. Watt AM, Hiller JE, Braunack-Mayer AJ, Moss JR,               equipment. What customers should know.
         Buchan H, Wale J, et al. The ASTUTE Health study              Brussels: Global Diagnostic Imaging, Healthcare
         protocol: deliberative stakeholder engagements to             IT and Radiation Therapy Trade Association;
         inform implementation approaches to healthcare                2016 (https://www.nema.org/Standards/
         disinvestment. Implementation Sci. 2012;7:101.                ComplimentaryDocuments/DITTA%20GRP%20
                                                                       Customer%20Brochure%20WM.pdf, accessed
     25. Mitton C, Dionne F, Damji R, Campbell D, Bryan                October 2019)..
         S. Difficult decisions in times of constraint: criteria
         based resource allocation in the Vancouver                36. Medical device donations: considerations
         Coastal Health Authority. BMC Health Serv Res.                for solicitation and provision (WHO Medical
         2011;11:169.                                                  devices technical series). Geneva: World Health
                                                                       Organization; 2011 (https://apps.who.int/iris/
     26. Specialty society partners. Philadephia (PA):                 bitstream/handle/10665/44568/9789241501408-
         Choosing Wisely; 2019 (http://www.choosingwisely.             eng.pdf?sequence=1&isAllowed=y, accessed
         org/our-mission/specialty-society-partners/, accessed         October 2019).
         28 May 2019).
                                                                   37. Directive 2012/19/EU of the European Parliament
     27. Sprenger M, Robausch M, Moser A. Quantifying low-             and of the Council of 4 July 2012 on waste electrical
         value services by using routine data from Austrian            and electronic equipment (WEEE). Text with EEA
         primary care. Eur J Public Health. 2016;26:912–6.             relevance. Recast. Off J Eur Union. 2012;L 197/38
                                                                       (http://data.europa.eu/eli/dir/2012/19/oj, accessed
     28. Charles JM, Brown G, Thomas K, Johnstone F,
                                                                       October 2019).
         Vandenblink V, Pethers B, et al. Use of programme
         budgeting and marginal analysis as a framework            38. WHO, UNAIDS, United Nations Office on Drugs
         for resource reallocation in respiratory care in North        and Crime. Guide to starting and managing needle
         Wales, UK. J Public Health. 2016;38:e352–61.                  and syringe programmes. Geneva: World Health
                                                                       Organization; 2007 (https://apps.who.int/iris/
     29. Polisena J, Trunk G, Gutierrez-Ibarluzea I, Joppi
                                                                       bitstream/handle/10665/43816/9789241596275_
         R. Disinvestment activities and candidates in the
                                                                       eng.pdf?sequence=1, accessed October 2019).
         health technology assessment community: an
         online survey. Int J Technol Assess Health Care.          39. Sharps disposal containers. Rockville (MD): Food
         2019;35(3):189–94.                                            and Drug Administration; 2018 (https://www.fda.
                                                                       gov/medical-devices/safely-using-sharps-needles-
     30. Ibargoyen-Roteta N, Gutiérrez-Ibarluzea I, Asua
                                                                       and-syringes-home-work-and-travel/sharps-disposal-
         J. Guiding the process of health technology
                                                                       containers, accessed October 2019).
         disinvestment. Health Policy. 2010;98:218–26.



34   Decommissioning of Medical Devices
=== Halaman 47 ===
40. Mercury and health. Geneva: World Health                47. Transportation of radioactive material (Reactor
    Organization; 2017 (https://www.who.int/en/                 concepts manual). Rockville (MD): Nuclear
    news-room/fact-sheets/detail/mercury-and-health,            Regulatory Commission; 2003 (https://www.nrc.gov/
    accessed October 2019).                                     reading-rm/basic-ref/students/for-educators/11.pdf,
                                                                accessed October 2019).
41. Minamata Convention on Mercury. Nairobi: United
    Nations Environment Programme; 2013 (http://www.        48. Guidance for procurement of in vitro diagnostics
    mercuryconvention.org/, accessed October 2019).             and related laboratory items and equipment.
                                                                Geneva: World Health Organization; 2017
42. National strategies for phasing out mercury-                (https://apps.who.int/iris/bitstream/hand
    containing thermometers and sphygmomanometers               le/10665/255577/9789241512558-eng.
    in health care, including in the context of                 pdf?sequence=1, accessed October 2019).
    the Minamata Convention on Mercury. Key
    considerations and step-by-step guidance.               49. CPG section 310.100. Pacemaker reuse. Rockville
    Geneva: World Health Organization; 2015                     (MD): Food and Drug Administration; 1995 (https://
    (https://apps.who.int/iris/bitstream/hand                   www.fda.gov/regulatory-information/search-fda-
    le/10665/259448/9789241508339-eng.pdf;jsession              guidance-documents/cpg-sec-310100-pacemaker-
    id=7B227A2471225E1A2F927674CD53DCC7?sequ                    reuse, accessed October 2019).
    ence=1, accessed October 2019).
                                                            50. Living with your pacemaker. Dallas (TX): American
43. Disposal options for disused radioactive sources            Heart Association; 2016 (https://www.heart.org/en/
    (Technical report series No. 436). Vienna”                  health-topics/arrhythmia/prevention--treatment-of-
    International Atomic Energy Agency; 2005 (https://          arrhythmia/living-with-your-pacemaker, accessed
    www-pub.iaea.org/MTCD/publications/PDF/                     October 2019).
    TRS436_web.pdf, accessed October 2019).
                                                            51. Crawford TC, Allmendinger C, Snell J, Weatherwax
44. Management of radioactive waste from the use of             K, Balansyndaram L, Baman TS, et al. Cleaning
    radionuclides in medicine (IAEA-TecDoc-1183).               and sterilization of used cardiac implantable
    Vienna: International Atomic Energy Agency; 2000            electronic devices with process validation. JACC Clin
    (https://www-pub.iaea.org/MTCD/Publications/PDF/            Electrophysiol. 2017;3(6):623–31.
    te_1183_prn.pdf, accessed October 2019).
                                                            52. Baman TS, Kirkpatrick JN, Romero J, Gakenheimer
45. ISO 7010 – Graphical symbols – Safety colours               L, Romero A, Lange DC, et al. Pacemaker reuse:
    and safety signs – Registered safety signs. Geneva:         an initiative to alleviate the burden of symptomatic
    International Organization for Standardization; 2014.       bradyarrhythmia in impoverished nations around the
                                                                world. Circulation. 2010;122(16):1649–56.
46. Dahlstrom D. New symbol launched to warn public
    about radiation dangers. Vienna: International
    Atomic Energy Agency; 2007 (https://www.iaea.
    org/newscenter/news/new-symbol-launched-warn-
    public-about-radiation-dangers, accessed October
    2019).




                                                                                       WHO Medical Device Technical Series   35
=== Halaman 48 ===
10. Links to organizations

     WHO

     WHO Medical device technical series: http://www.who.int/medical_devices/management_use
     WHO Diagnostic imaging: http://www.who.int/diagnostic_imaging
     In vitro diagnostics and laboratory technology: http://www.who.int/diagnostics_laboratory
     Medical devices: http://www.who.int/medical_devices
     Raising awareness on e-waste and children’s health: https://www.who.int/activities/raising-
     awareness-on-e-waste-and-children’s-health


     Other United Nations bodies

     International Atomic Energy Agency (IAEA): https://www.iaea.org/
     United Nations Environment Programme (UNEP): http://www.unep.ch/
     United Nations Population Fund (UNFPA): http://www.unfpa.org/
     Basel Convention: http://www.basel.int/


     Nongovernmental organizations

     Global Diagnostic Imaging, Healthcare IT and Radiation Therapy Trade Association (DITTA):
     http://globalditta.org/
     Global Medical Technology Alliance (GMTA): http://www.globalmedicaltechnologyalliance.org/
     Health Technology Assessment International: https://htai.org/
     HUMATEM: http://www.humatem.org
     International Federation for Medical and Biological Engineering (IFMBE) http://ifmbe.org/
     International Federation of Biomedical Laboratory Science (IFBLS): http://www.ifbls.org/
     International Federation of Hospital Engineering (IFHE): http://www.ifhe.info/
     International Society of Radiographers and Radiation Technologists (ISRRT): https://www.isrrt.org/
     history-isrrt
     International Society of Radiology (ISR): http://www.isradiology.org/
     Tropical Health and Education Trust (THET): https://www.thet.org/
     Union of International Architect, Public Health Group: https://www.uia-phg.org/
     World Association of Societies of Pathology and Laboratory Medicine (WASPaLM): http://www.
     waspalm.org/
     World Federation for Ultrasound in Medicine and Biology (WFUMB): http://www.wfumb.org/




36   Decommissioning of Medical Devices
=== Halaman 49 ===
Annex 1. Labelling and colour-coding of health care
waste
Various colour coding and marking systems are used according to national or regional guidelines.
Consistent, clear marking of wastes is of the upmost importance.



Table A1. WHO-recommended scheme for segregating waste

 Type of waste                             Colour of container or bag                             Type of container
                                           Yellow                                                                     Strong, leak-proof plastic bag or autoclave-
 Highly infectious                         Marked “HIGHLY INFECTIOUS”                                                 compatible container
 Other infectious and                      Yellow                                                                     Plastic bag or container
 pathological
                                           Yellow
 Sharps                                                                                                               Puncture-proof container
                                           Marked “SHARPS”
 Chemical and                              Brown                                                                      Plastic bag or container
 pharmaceutical
                                           Marked with the radioactive
 Radioactive                                                                                                          Lead box
                                           symbol

 General health care                       Black                                                                      Plastic bag

Source: From Chartier Y, Emmanuel J, Pieper U, Prüss A, Rushbrook P, Stringer R, et al., editors. Safe management of wastes from health-care activities. Second edition. Geneva: World
Health Organization; 2014 (https://apps.who.int/iris/bitstream/handle/10665/85349/9789241548564_eng.pdf?sequence=1, accessed October 2019).




                                                                                                                                            WHO Medical Device Technical Series          37
=== Halaman 50 ===

=== Halaman 51 ===

=== Halaman 52 ===
Department of Medicines and Health Products
                                              ISBN 978-92-4-151704-1
World Health Organization
20 Avenue Appia
CH-1211 Geneva 27
SwitzerlandTel: +41 22 791 1239
E-mail: medicaldevices@who.int
http://www.who.int/medical_devices/en/
